<project name="IEEE34" version="4.5.0" schema="0" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="jayas, 1111705226" />
    <param name="time_duration" value="0.25" />
    <param name="time_step" value="50" />
    <param name="sample_step" value="250" />
    <param name="chatter_threshold" value="0.001" />
    <param name="branch_threshold" value="0.0005" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="noname.out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="noname.snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="4479" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="1" />
    <param name="Check" value="7" />
    <param name="description" value="IEEE 34 Bus Distribution Test System - no wind inducation generators" />
    <param name="revisor" value="hamed, 1615930878" />
    <param name="architecture" value="windows" />
    <param name="Source" value="" />
    <param name="latency_count" value="100" />
    <param name="Debug" value="0" />
    <param name="startup_filename" value="" />
  </paramlist>
  <paramlist name="Validation" />
  <hierarchy>
    <call name="Station" link="1059939677" z="0" instance="-1" view="false">
      <call name="Main" link="1577372833" z="0" instance="0" view="false">
        <call name="DPQload848" link="1084028358" z="50" instance="0" view="false">
          <call name="loadAB848" link="1828573068" z="10" instance="0" view="false" />
          <call name="loadBC848" link="1606189538" z="20" instance="0" view="false" />
          <call name="loadCA848" link="1108680072" z="30" instance="0" view="false" />
        </call>
        <call name="DIload890" link="2095618731" z="460" instance="0" view="false">
          <call name="loadAB890" link="455555778" z="10" instance="0" view="false" />
          <call name="loadBC890" link="1418681231" z="20" instance="0" view="false" />
          <call name="loadCA890" link="1691063820" z="30" instance="0" view="false" />
        </call>
        <call name="DZload830" link="1833917468" z="510" instance="0" view="false">
          <call name="loadCA830" link="1836167403" z="30" instance="0" view="false" />
          <call name="loadBC830" link="1331835415" z="20" instance="0" view="false" />
          <call name="loadAB830" link="1385232637" z="10" instance="0" view="false" />
        </call>
        <call name="loadBC816" link="57703523" z="200" instance="0" view="false" />
        <call name="loadBC824" link="1374903324" z="160" instance="0" view="false" />
        <call name="DZload832" link="1503117355" z="340" instance="0" view="false" />
        <call name="DZload858" link="1731721671" z="270" instance="0" view="false" />
        <call name="DPQload858" link="241420717" z="300" instance="0" view="false">
          <call name="loadCA858" link="2146361971" z="30" instance="0" view="false" />
          <call name="loadBC858" link="911778799" z="20" instance="0" view="false" />
          <call name="loadAB858" link="2131669681" z="10" instance="0" view="false" />
        </call>
        <call name="DPQload834" link="1008654832" z="310" instance="0" view="false">
          <call name="loadCA834" link="478013097" z="30" instance="0" view="false" />
          <call name="loadBC834" link="1239186234" z="20" instance="0" view="false" />
          <call name="loadAB834" link="621078782" z="10" instance="0" view="false" />
        </call>
        <call name="DPQload860" link="794846595" z="350" instance="0" view="false">
          <call name="loadCA860" link="483349969" z="30" instance="0" view="false" />
          <call name="loadBC860" link="1688020269" z="20" instance="0" view="false" />
          <call name="loadAB860" link="89084414" z="10" instance="0" view="false" />
        </call>
        <call name="DPQload836" link="312519841" z="360" instance="0" view="false">
          <call name="loadCA836" link="1898754836" z="30" instance="0" view="false" />
          <call name="loadBC836" link="1698729808" z="20" instance="0" view="false" />
          <call name="loadAB836" link="2061260790" z="10" instance="0" view="false" />
        </call>
        <call name="DZload834" link="686786151" z="320" instance="0" view="false" />
        <call name="DZload860" link="1021971734" z="330" instance="0" view="false" />
        <call name="DIload836" link="1714824577" z="370" instance="0" view="false">
          <call name="IloadAB836" link="1016487517" z="10" instance="0" view="false" />
          <call name="IloadBC836" link="1520500398" z="20" instance="0" view="false" />
        </call>
        <call name="DIload840" link="502365807" z="380" instance="0" view="false">
          <call name="IloadAB840" link="1674493677" z="10" instance="0" view="false" />
          <call name="IloadBC840" link="163657462" z="20" instance="0" view="false" />
        </call>
        <call name="regulator1" link="37037359" z="190" instance="0" view="false">
          <call name="Reg1A" link="1047217675" z="40" instance="0" view="false" />
          <call name="Reg1B" link="1595488523" z="100" instance="0" view="false" />
          <call name="Reg1C" link="2115318662" z="150" instance="0" view="false" />
        </call>
        <call name="regulator2" link="106727025" z="440" instance="0" view="false">
          <call name="Reg2A" link="59629274" z="30" instance="0" view="false" />
          <call name="Reg2B" link="23631518" z="80" instance="0" view="false" />
          <call name="Reg2C" link="1723457928" z="190" instance="0" view="false" />
        </call>
        <call name="Meters806" link="2017996622" z="150" instance="0" view="false" />
        <call name="Meters808" link="1057380299" z="170" instance="0" view="false" />
        <call name="Meters814" link="195231305" z="180" instance="0" view="false" />
        <call name="Meters816" link="1619562416" z="220" instance="0" view="false" />
        <call name="Meters824" link="1415868715" z="250" instance="0" view="false" />
        <call name="Meters828_830" link="358898609" z="490" instance="0" view="false" />
        <call name="Meters852_832" link="1961659803" z="480" instance="0" view="false" />
        <call name="Meters832_888" link="72727414" z="400" instance="0" view="false" />
        <call name="Meters832_858" link="671335694" z="390" instance="0" view="false" />
        <call name="Meters858_834" link="1425428501" z="260" instance="0" view="false" />
        <call name="Meters834_860" link="277471680" z="280" instance="0" view="false" />
        <call name="Meters834_842" link="1074684953" z="230" instance="0" view="false" />
        <call name="Meters888_890" link="177656120" z="410" instance="0" view="false" />
        <call name="Meters836_862" link="1150956189" z="430" instance="0" view="false" />
        <call name="PMU_a" link="398030629" z="130" view="false" instance="0" />
        <call name="PMU_b" link="1491535659" z="-1" view="true" instance="-1" />
      </call>
    </call>
  </hierarchy>
  <definitions>
    <Definition classid="UserCmpDefn" name="PMU_d" group="" url="" version="" build="" crc="28106304" instances="0" key="" view="false" date="1615912855">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="l" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="r" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[micro_PMU]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">l</text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="0" stroke="black" font-size="small" text-anchor="Middle">r</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="990554993" x="18" y="198" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="l" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1270033811" x="144" y="90" w="76" h="94" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ia" />
            <param name="VolI" value="va" />
            <param name="P" value="pa" />
            <param name="Q" value="qa" />
            <param name="Vrms" value="vrmsa" />
            <param name="Ph" value="aa" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.009127" />
            <param name="Qd" value="0.001082" />
            <param name="Vd" value="0.142" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1435613245" x="36" y="198" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1528239098" x="450" y="198" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1737167043" x="234" y="198" w="68" h="94" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ib" />
            <param name="VolI" value="vb" />
            <param name="P" value="pb" />
            <param name="Q" value="qb" />
            <param name="Vrms" value="vrmsb" />
            <param name="Ph" value="ab" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.09294" />
            <param name="Qd" value="0.04842" />
            <param name="Vd" value="0.7937" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="188" h="80" orient="0" id="96345811">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="198" w="134" h="8" orient="0" id="495309453">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="44" h="80" orient="0" id="1047476335">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="90" w="206" h="80" orient="0" id="1756752445">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <User classid="UserCmp" defn="master:rms-inst" id="1298400560" x="828" y="18" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="18" w="80" h="8" orient="0" id="395168549">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="87281" x="990" y="18" w="36" h="24" z="170" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="54" w="80" h="8" orient="0" id="1465887496">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1650654799" x="990" y="54" w="36" h="24" z="150" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ib1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="90" w="80" h="8" orient="0" id="1363638427">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1906020921" x="990" y="90" w="36" h="24" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ic1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="280497732" x="828" y="54" w="74" h="28" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="953467464" x="828" y="90" w="74" h="28" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1728344403" x="720" y="18" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ia" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="676247638" x="720" y="54" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ib" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1364451057" x="720" y="90" w="10" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ic" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1465832482" x="612" y="162" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pa" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="162" w="80" h="8" orient="0" id="225772799">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="540937541" x="684" y="162" w="36" h="24" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1153198871" x="612" y="198" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="198" w="80" h="8" orient="0" id="1687005828">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1412067691" x="684" y="198" w="36" h="24" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="72475224" x="612" y="234" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="234" w="80" h="8" orient="0" id="852980799">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="713924697" x="684" y="234" w="36" h="24" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="490591993" x="756" y="162" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qa" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="162" w="80" h="8" orient="0" id="22716082">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="623781587" x="828" y="162" w="36" h="24" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="815318859" x="756" y="198" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="198" w="80" h="8" orient="0" id="530019568">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1357705532" x="828" y="198" w="36" h="24" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1920533362" x="756" y="234" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="234" w="80" h="8" orient="0" id="1031200">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2133458413" x="828" y="234" w="36" h="24" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="198" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="306" w="62" h="80" orient="0" id="1027453270">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="198" w="116" h="8" orient="0" id="1574179100">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1236453197" x="288" y="306" w="68" h="94" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ic" />
            <param name="VolI" value="vc" />
            <param name="P" value="pc" />
            <param name="Q" value="qc" />
            <param name="Vrms" value="vrmsc" />
            <param name="Ph" value="ac" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.08625" />
            <param name="Qd" value="0.06438" />
            <param name="Vd" value="0.8219" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1629655979" x="540" y="198" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="r" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="162" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="198" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="234" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="198" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="36" y="198" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="320090023" x="540" y="18" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsa" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1608863125" x="540" y="54" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1515356486" x="540" y="90" w="34" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="568204395" x="630" y="18" w="36" h="24" z="180" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsa" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="906916379" x="630" y="54" w="36" h="24" z="160" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsb" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1847317839" x="630" y="90" w="36" h="24" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="876004113" x="900" y="18" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="iarms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="18" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="236285832" x="990" y="18" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="iarms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1911362600" x="900" y="54" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ibrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="54" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1930865130" x="990" y="54" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ibrms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2079904226" x="900" y="90" w="32" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="icrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="90" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1854172678" x="990" y="90" w="32" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="icrms" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1741983951" name="frame" x="36" y="342" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1741983951" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1484177016" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1484177016" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="vrmsa" link="568204395" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="vrmsb" link="906916379" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="vrmsc" link="1847317839" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1516873904" name="frame" x="630" y="342" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1516873904" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="640543636" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.002000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="640543636" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ia1" link="87281" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ib1" link="1650654799" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ic1" link="1906020921" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="2032681843" name="frame" x="1026" y="18" w="558" h="306" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="2032681843" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1285289087" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.020000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1285289087" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Pa1" link="540937541" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Pb1" link="1412067691" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Pc1" link="713924697" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qb1" link="1357705532" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qa1" link="623781587" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qc1" link="2133458413" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="540" y="18" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="54" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="90" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="PMU_c" group="" url="" version="" build="" crc="45211325" instances="0" key="" view="false" date="1615912855">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="l" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="r" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[micro_PMU]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">l</text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="0" stroke="black" font-size="small" text-anchor="Middle">r</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1712919203" x="18" y="198" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="l" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="2146913705" x="144" y="90" w="68" h="94" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ia" />
            <param name="VolI" value="va" />
            <param name="P" value="pa" />
            <param name="Q" value="qa" />
            <param name="Vrms" value="vrmsa" />
            <param name="Ph" value="aa" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.1305" />
            <param name="Qd" value="0.02451" />
            <param name="Vd" value="0.8555" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1844025001" x="36" y="198" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1982543483" x="450" y="198" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1596946589" x="234" y="198" w="68" h="94" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ib" />
            <param name="VolI" value="vb" />
            <param name="P" value="pb" />
            <param name="Q" value="qb" />
            <param name="Vrms" value="vrmsb" />
            <param name="Ph" value="ab" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.179" />
            <param name="Qd" value="0.05419" />
            <param name="Vd" value="0.8804" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="188" h="80" orient="0" id="823035386">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="198" w="134" h="8" orient="0" id="455395986">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="44" h="80" orient="0" id="166923013">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="90" w="206" h="80" orient="0" id="1049538730">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <User classid="UserCmp" defn="master:rms-inst" id="2012117344" x="828" y="18" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="18" w="80" h="8" orient="0" id="9651652">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="252917096" x="990" y="18" w="36" h="24" z="170" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="54" w="80" h="8" orient="0" id="905466681">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1054546784" x="990" y="54" w="36" h="24" z="150" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ib1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="90" w="80" h="8" orient="0" id="1493882794">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="668428584" x="990" y="90" w="36" h="24" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ic1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="1413476429" x="828" y="54" w="74" h="28" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="173020780" x="828" y="90" w="74" h="28" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1774664366" x="720" y="18" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ia" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1125503744" x="720" y="54" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ib" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="495901167" x="720" y="90" w="10" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ic" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2109028871" x="612" y="162" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pa" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="162" w="80" h="8" orient="0" id="2060269716">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1002999384" x="684" y="162" w="36" h="24" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1792178460" x="612" y="198" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="198" w="80" h="8" orient="0" id="510573181">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="11891820" x="684" y="198" w="36" h="24" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1017060237" x="612" y="234" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="234" w="80" h="8" orient="0" id="1954621229">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1982140650" x="684" y="234" w="36" h="24" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1747327167" x="756" y="162" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qa" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="162" w="80" h="8" orient="0" id="545102970">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2043334936" x="828" y="162" w="36" h="24" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="400572037" x="756" y="198" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="198" w="80" h="8" orient="0" id="1283410038">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="15316948" x="828" y="198" w="36" h="24" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1470711643" x="756" y="234" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="234" w="80" h="8" orient="0" id="1957986031">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1215342827" x="828" y="234" w="36" h="24" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="198" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="306" w="62" h="80" orient="0" id="1173356613">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="198" w="116" h="8" orient="0" id="5038037">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="182610975" x="288" y="306" w="68" h="94" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ic" />
            <param name="VolI" value="vc" />
            <param name="P" value="pc" />
            <param name="Q" value="qc" />
            <param name="Vrms" value="vrmsc" />
            <param name="Ph" value="ac" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.1564" />
            <param name="Qd" value="0.03755" />
            <param name="Vd" value="0.8891" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1227266871" x="540" y="198" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="r" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="162" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="198" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="234" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="198" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="36" y="198" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1377587474" x="540" y="18" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsa" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="500731521" x="540" y="54" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="977125283" x="540" y="90" w="34" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="576355908" x="630" y="18" w="36" h="24" z="180" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsa" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="234591022" x="630" y="54" w="36" h="24" z="160" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsb" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="560699064" x="630" y="90" w="36" h="24" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="906643859" x="900" y="18" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="iarms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="18" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1502280292" x="990" y="18" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="iarms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1817239680" x="900" y="54" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ibrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="54" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="545891855" x="990" y="54" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ibrms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="732784780" x="900" y="90" w="32" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="icrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="90" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1760001373" x="990" y="90" w="32" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="icrms" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="929125872" name="frame" x="36" y="342" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="929125872" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1665247973" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1665247973" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="vrmsa" link="576355908" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="vrmsb" link="234591022" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="vrmsc" link="560699064" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="2012876101" name="frame" x="630" y="342" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="2012876101" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1901990521" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.002000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1901990521" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ia1" link="252917096" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ib1" link="1054546784" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ic1" link="668428584" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1222148342" name="frame" x="1026" y="18" w="558" h="306" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1222148342" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1375264397" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.025000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1375264397" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Pa1" link="1002999384" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Pb1" link="11891820" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qb1" link="15316948" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Pc1" link="1982140650" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qa1" link="2043334936" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qc1" link="1215342827" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="540" y="18" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="54" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="90" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="PMU_b" group="" url="" version="" build="" crc="122235309" instances="1" key="" view="false" date="1615928575">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="l" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="r" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[micro_PMU]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">l</text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="0" stroke="black" font-size="small" text-anchor="Middle">r</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="352926133" x="18" y="198" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="l" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1482247540" x="144" y="90" w="52" h="94" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ia" />
            <param name="VolI" value="va" />
            <param name="P" value="pa" />
            <param name="Q" value="qa" />
            <param name="Vrms" value="vrmsa" />
            <param name="Ph" value="aa" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0" />
            <param name="Qd" value="0" />
            <param name="Vd" value="1.048" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="21337568" x="36" y="198" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="161149271" x="450" y="198" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1939274133" x="234" y="198" w="64" h="94" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ib" />
            <param name="VolI" value="vb" />
            <param name="P" value="pb" />
            <param name="Q" value="qb" />
            <param name="Vrms" value="vrmsb" />
            <param name="Ph" value="ab" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.5648" />
            <param name="Qd" value="0.4336" />
            <param name="Vd" value="0.8798" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="188" h="80" orient="0" id="1006992621">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="198" w="134" h="8" orient="0" id="320725857">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="44" h="80" orient="0" id="297844240">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="108" w="8" h="62" orient="0" id="358328274">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:rms-inst" id="849106085" x="828" y="18" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="18" w="80" h="8" orient="0" id="481529015">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1892076178" x="990" y="18" w="36" h="24" z="170" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="54" w="80" h="8" orient="0" id="1800595589">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1631310802" x="990" y="54" w="36" h="24" z="150" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ib1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="90" w="80" h="8" orient="0" id="1196717691">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1092786508" x="990" y="90" w="36" h="24" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ic1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="1703046016" x="828" y="54" w="74" h="28" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="371581952" x="828" y="90" w="74" h="28" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1652918320" x="720" y="18" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ia" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1909286239" x="720" y="54" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ib" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1267748943" x="720" y="90" w="10" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ic" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1733278926" x="612" y="162" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pa" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="162" w="80" h="8" orient="0" id="1315604618">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="244134207" x="684" y="162" w="36" h="24" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2109047191" x="612" y="198" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="198" w="80" h="8" orient="0" id="1891064408">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1906599805" x="684" y="198" w="36" h="24" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="223880356" x="612" y="234" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="234" w="80" h="8" orient="0" id="516033633">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1380881102" x="684" y="234" w="36" h="24" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1388516970" x="756" y="162" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qa" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="162" w="80" h="8" orient="0" id="1856939701">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1146470028" x="828" y="162" w="36" h="24" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1170123639" x="756" y="198" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="198" w="80" h="8" orient="0" id="1310868274">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="770419309" x="828" y="198" w="36" h="24" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1228009576" x="756" y="234" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="234" w="80" h="8" orient="0" id="1335841595">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="335691869" x="828" y="234" w="36" h="24" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="198" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="306" w="62" h="80" orient="0" id="1568940950">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="198" w="116" h="8" orient="0" id="814577455">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="379183468" x="288" y="306" w="64" h="94" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ic" />
            <param name="VolI" value="vc" />
            <param name="P" value="pc" />
            <param name="Q" value="qc" />
            <param name="Vrms" value="vrmsc" />
            <param name="Ph" value="ac" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.7288" />
            <param name="Qd" value="0.4947" />
            <param name="Vd" value="0.8975" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1484208899" x="540" y="198" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="r" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="162" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="198" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="234" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="198" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="36" y="198" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="44191510" x="540" y="18" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsa" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1206957098" x="540" y="54" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1903976554" x="540" y="90" w="34" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="485297002" x="630" y="18" w="36" h="24" z="180" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsa" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1995578473" x="630" y="54" w="36" h="24" z="160" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsb" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="763077785" x="630" y="90" w="36" h="24" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="441435322" x="900" y="18" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="iarms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="18" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1013815550" x="990" y="18" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="iarms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1879039309" x="900" y="54" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ibrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="54" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="194592548" x="990" y="54" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ibrms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1932596511" x="900" y="90" w="32" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="icrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="90" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="480350684" x="990" y="90" w="32" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="icrms" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1817734588" name="frame" x="36" y="342" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1817734588" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="494579028" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.250000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="494579028" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="vrmsa" link="485297002" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="vrmsb" link="1995578473" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="vrmsc" link="763077785" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1908923349" name="frame" x="630" y="342" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1908923349" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1023004676" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.250000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1023004676" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ia1" link="1892076178" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ib1" link="1631310802" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ic1" link="1092786508" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1041163018" name="frame" x="1026" y="18" w="558" h="306" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1041163018" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="2059022349" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.250000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="2059022349" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Pa1" link="244134207" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Pb1" link="1906599805" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qb1" link="770419309" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Pc1" link="1380881102" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qa1" link="1146470028" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qc1" link="335691869" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="540" y="18" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="54" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="90" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="PMU_a" group="" url="" version="" build="" crc="29188088" instances="1" key="" view="false" date="1615930752">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="l" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="r" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[micro_PMU]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">l</text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="0" stroke="black" font-size="small" text-anchor="Middle">r</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="625767187" x="18" y="198" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="l" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="2093653477" x="144" y="90" w="62" h="94" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ia" />
            <param name="VolI" value="va" />
            <param name="P" value="pa" />
            <param name="Q" value="qa" />
            <param name="Vrms" value="vrmsa" />
            <param name="Ph" value="aa" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.6852" />
            <param name="Qd" value="0.1526" />
            <param name="Vd" value="1.05" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1776939387" x="36" y="198" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="610552976" x="450" y="198" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="129815391" x="234" y="198" w="60" h="94" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ib" />
            <param name="VolI" value="vb" />
            <param name="P" value="pb" />
            <param name="Q" value="qb" />
            <param name="Vrms" value="vrmsb" />
            <param name="Ph" value="ab" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.5927" />
            <param name="Qd" value="0.1124" />
            <param name="Vd" value="1.05" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="188" h="80" orient="0" id="2093914311">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="198" w="134" h="8" orient="0" id="1122373980">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="44" h="80" orient="0" id="1768516923">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="90" w="206" h="80" orient="0" id="1743454636">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <User classid="UserCmp" defn="master:rms-inst" id="617035508" x="828" y="18" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="18" w="80" h="8" orient="0" id="1419168462">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="608802432" x="990" y="18" w="36" h="24" z="170" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="54" w="80" h="8" orient="0" id="1516922861">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1936997162" x="990" y="54" w="36" h="24" z="150" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ib1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="90" w="80" h="8" orient="0" id="371211338">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="813944073" x="990" y="90" w="36" h="24" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ic1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="1387571312" x="828" y="54" w="74" h="28" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="67573979" x="828" y="90" w="74" h="28" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="777116746" x="720" y="18" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ia" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="699594184" x="720" y="54" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ib" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="855742171" x="720" y="90" w="10" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ic" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1185529772" x="612" y="162" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pa" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="162" w="80" h="8" orient="0" id="1745880570">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="131196262" x="684" y="162" w="36" h="24" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="755545215" x="612" y="198" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="198" w="80" h="8" orient="0" id="622224443">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="367371101" x="684" y="198" w="36" h="24" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1987538211" x="612" y="234" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="234" w="80" h="8" orient="0" id="1467788957">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1444381795" x="684" y="234" w="36" h="24" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="54804328" x="756" y="162" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qa" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="162" w="80" h="8" orient="0" id="224269195">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="826812717" x="828" y="162" w="36" h="24" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="455899938" x="756" y="198" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="198" w="80" h="8" orient="0" id="21499840">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1890562444" x="828" y="198" w="36" h="24" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="619401551" x="756" y="234" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="234" w="80" h="8" orient="0" id="1106246939">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1571715078" x="828" y="234" w="36" h="24" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="198" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="306" w="62" h="80" orient="0" id="1229277939">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="198" w="116" h="8" orient="0" id="334419221">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1743746986" x="288" y="306" w="68" h="94" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ic" />
            <param name="VolI" value="vc" />
            <param name="P" value="pc" />
            <param name="Q" value="qc" />
            <param name="Vrms" value="vrmsc" />
            <param name="Ph" value="ac" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.6044" />
            <param name="Qd" value="0.06165" />
            <param name="Vd" value="1.05" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1338579681" x="540" y="198" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="r" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="162" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="198" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="234" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="198" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="36" y="198" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="729938862" x="540" y="18" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsa" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1269161829" x="540" y="54" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="61399704" x="540" y="90" w="34" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="524254529" x="630" y="18" w="36" h="24" z="180" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsa" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1647452162" x="630" y="54" w="36" h="24" z="160" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsb" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1136932636" x="630" y="90" w="36" h="24" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1843423289" x="900" y="18" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="iarms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="18" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="721083954" x="990" y="18" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="iarms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1187635947" x="900" y="54" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ibrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="54" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="698209432" x="990" y="54" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ibrms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1651944797" x="900" y="90" w="32" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="icrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="90" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="934655844" x="990" y="90" w="32" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="icrms" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1074390474" name="frame" x="36" y="342" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1074390474" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1835514592" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1835514592" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="vrmsa" link="524254529" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="vrmsb" link="1647452162" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="vrmsc" link="1136932636" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1986654513" name="frame" x="630" y="342" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1986654513" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="299857679" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.010000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="299857679" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ia1" link="608802432" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ib1" link="1936997162" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ic1" link="813944073" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="2052367024" name="frame" x="900" y="18" w="558" h="306" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="2052367024" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="237920312" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="237920312" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Pa1" link="131196262" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Pb1" link="367371101" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qb1" link="1890562444" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Pc1" link="1444381795" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qa1" link="826812717" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qc1" link="1571715078" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="540" y="18" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="54" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="90" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="StationDefn" name="Station" group="" url="" version="" build="" crc="44872287" instances="1" key="" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
        </paramlist>
        <Wire classid="WireBranch" id="1577372833" name="IEEE34_no_wind:Main" x="180" y="180" w="62" h="80" orient="0" defn="IEEE34:Main" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" name="IEEE34_no_wind:Main" id="1577372833" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE34:Main" link="1577372833">
            <paramlist link="-1" name="">
              <param name="dfds" value="1" />
            </paramlist>
            <paramlist link="1444182042" name="">
              <param name="ymin" value="-0.15" />
              <param name="ymax" value="0.15" />
            </paramlist>
            <paramlist link="683570915" name="">
              <param name="ymin" value="-25" />
              <param name="ymax" value="25" />
            </paramlist>
            <paramlist link="1494174091" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="0.02" />
            </paramlist>
            <paramlist link="1813688663" name="">
              <param name="ymin" value="-0.25" />
              <param name="ymax" value="2" />
            </paramlist>
          </User>
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="unbalanced_shortline" group="" url="" version="" build="" crc="9686190" instances="36" key="" view="false" date="0">
      <paramlist>
        <param name="Description" value="Unbalanced short line" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <parameter type="Real" name="f" desc="Frequency" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="Hz">
            <value><![CDATA[60.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="NCap" desc="Nodal Capacitance matrix available?" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="length" desc="length of the line in any units" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.001" max="" unit="">
            <value><![CDATA[1]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="Type" desc="Enter Resistance/Inductance values as" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = individual components]]></choice>
            <choice><![CDATA[1 = sequence components]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="View" desc="Graphic Display" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = 3 phase view]]></choice>
            <choice><![CDATA[1 = single line view]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Individual Components per unit length">
          <cond><![CDATA[Type==0]]></cond>
          <parameter type="Real" name="Mac" desc="Mutual Reactance [A-C]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.009]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Mbc" desc="Mutual Reactance [B-C]" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" unit="ohm">
            <value><![CDATA[0.009]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Mab" desc="Mutual Reactance [A-B]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.009]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Rac" desc="Mutual Resistance [A-C]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Rbc" desc="Mutual Resistance [B-C]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Rab" desc="Mutual Resistance [A-B]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Lc" desc="Reactance [C]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.01]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Lb" desc="Reactance [B]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.01]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="La" desc="Reactance [A]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.01]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Rc" desc="Resistance [C]" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" unit="ohm">
            <value><![CDATA[0.01]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Rb" desc="Resistance [B]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.01]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Ra" desc="Resistance [A]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.01]]></value>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Sequence Components per unit length">
          <cond><![CDATA[Type==1]]></cond>
          <parameter type="Real" name="Lz" desc="Zero Sequence Reactance" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.028]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Rz" desc="Zero Sequence Resistance " group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" unit="ohm">
            <value><![CDATA[0.01]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Lp" desc="Positive Sequence Reactance" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.001]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Rp" desc="Positive Sequence Resistance" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.01]]></value>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Nodal Capacitance matrix per unit length">
          <cond><![CDATA[NCap==1]]></cond>
          <parameter type="Real" name="Cod" desc="Capacitance - off diagonal" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="0" unit="uF">
            <value><![CDATA[-0.5]]></value>
            <cond><![CDATA[Type==1]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Cd" desc="Capacitance - diagonal" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="uF">
            <value><![CDATA[2.5]]></value>
            <cond><![CDATA[Type==1]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Cbc" desc="Capacitance [B-C]" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="0" unit="uF">
            <value><![CDATA[-0.5]]></value>
            <cond><![CDATA[Type==0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Cac" desc="Capacitance [A-C]" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="0" unit="uF">
            <value><![CDATA[-0.5]]></value>
            <cond><![CDATA[Type==0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Cab" desc="Capacitance [A-B]" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="0" unit="uF">
            <value><![CDATA[-0.5]]></value>
            <cond><![CDATA[Type==0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Ccc" desc="Capacitance [C-C]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="uF">
            <value><![CDATA[2.5]]></value>
            <cond><![CDATA[Type==0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Cbb" desc="Capacitance [B-B]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="uF">
            <value><![CDATA[2.5]]></value>
            <cond><![CDATA[Type==0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Caa" desc="Capacitance [A-A]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="uF">
            <value><![CDATA[2.5]]></value>
            <cond><![CDATA[Type==0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="a1" x="-36" y="-36" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[View==0]]></port>
        <port model="Natural" name="b1" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[View==0]]></port>
        <port model="Natural" name="c1" x="-36" y="36" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[View==0]]></port>
        <port model="Natural" name="a2" x="36" y="-36" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[View==0]]></port>
        <port model="Natural" name="b2" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[View==0]]></port>
        <port model="Natural" name="c2" x="36" y="36" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[View==0]]></port>
        <port model="Natural" name="N1" x="-36" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[View==1]]></port>
        <port model="Natural" name="N2" x="36" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[View==1]]></port>
        <cond><![CDATA[View==0]]></cond>
        <line x1="-24" y1="0" x2="-36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="b2" />
        <line x1="-31" y1="-36" x2="-36" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="b2" />
        <line x1="-31" y1="36" x2="-36" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="b2" />
        <line x1="-31" y1="-36" x2="-24" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-31" y1="36" x2="-24" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <rect x="-29" y="-40" width="3" height="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Navy" fill-bg="" port="" />
        <cond><![CDATA[true]]></cond>
        <ellipse cx="-24" cy="0" rx="3" ry="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Black" fill-bg="" port="" />
        <ellipse cx="24" cy="0" rx="3" ry="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Black" fill-bg="" port="" />
        <cond><![CDATA[View==0]]></cond>
        <line x1="36" y1="0" x2="24" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="b2" />
        <line x1="36" y1="-36" x2="31" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="b2" />
        <line x1="36" y1="36" x2="31" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="b2" />
        <line x1="24" y1="0" x2="31" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="24" y1="0" x2="31" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <rect x="26" y="-40" width="3" height="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Navy" fill-bg="" port="" />
        <cond><![CDATA[View==1]]></cond>
        <line x1="-36" y1="0" x2="-24" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="24" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <cond><![CDATA[View==0]]></cond>
        <line x1="-11" y1="0" x2="-23" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="b2" />
        <line x1="23" y1="0" x2="11" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="b2" />
        <cond><![CDATA[true]]></cond>
        <rect x="-11" y="-3" width="22" height="6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Navy" fill-bg="" port="" />
        <cond><![CDATA[View==1]]></cond>
        <line x1="-23" y1="0" x2="-11" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="11" y1="0" x2="23" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
      </svg>
      <script>
        <segment name="Transformers"><![CDATA[#TRANSFORMERS 1
#WINDINGS 3
!   Three coupled lines:
  3 / Number of windings... 
#IF Type==0
 #IF View==0 
  $a1 $a2    $Ral  $Lal /
  $b1 $b2    $Rabl $Mabl   $Rbl  $Lbl /
  $c1 $c2    $Racl $Macl   $Rbcl $Mbcl   $Rcl $Lcl /
 #ELSE 
  $N1(1) $N2(1)    $Ral  $Lal /
  $N1(2) $N2(2)    $Rabl $Mabl   $Rbl  $Lbl /
  $N1(3) $N2(3)    $Racl $Macl   $Rbcl $Mbcl   $Rcl $Lcl /
 #ENDIF
#ELSE
 #IF View==0 
  $a1 $a2    $R $L /
  $b1 $b2    $Rm $Lm   $R $L /
  $c1 $c2    $Rm $Lm   $Rm $Lm   $R $L /
 #ELSE 
  $N1(1) $N2(1)    $R $L /
  $N1(2) $N2(2)    $Rm $Lm   $R $L /
  $N1(3) $N2(3)    $Rm $Lm   $Rm $Lm   $R $L /
 #ENDIF
#ENDIF
!
]]></segment>
        <segment name="Computations"><![CDATA[#IF f!=0
 REAL w = 2*pi*f
#ELSE
 REAL w = 1.0
#ENDIF
#IF Type==1
 REAL R = (2*Rp+Rz)*length/3
 REAL L = (2*Lp+Lz)*length/(3*w)
 REAL Rm = (Rz-Rp)*length/3
 REAL Lm = (Lz-Lp)*length/(3*w)
#ELSEIF Type==0
 REAL Ral = Ra*length
 REAL Rbl = Rb*length
 REAL Rcl = Rc*length
 REAL Rabl = Rab*length
 REAL Rbcl = Rbc*length
 REAL Racl = Rac*length
 REAL Lal = La*length/w
 REAL Lbl = Lb*length/w
 REAL Lcl = Lc*length/w
 REAL Mabl = Mab*length/w
 REAL Mbcl = Mbc*length/w
 REAL Macl = Mac*length/w
#ENDIF
#IF NCap==1
 #IF Type==1
  REAL Cdl  = (Cd+2*Cod)*length*0.5/w
  REAL Codl = -Cod*length*0.5/w
 #ELSEIF Type==0
  REAL Cag = (Caa+Cab+Cac)*length*0.5/w
  REAL Cbg = (Cbb+Cab+Cbc)*length*0.5/w
  REAL Ccg = (Ccc+Cac+Cbc)*length*0.5/w
  REAL Cabl = -Cab*length*0.5/w
  REAL Cacl = -Cac*length*0.5/w
  REAL Cbcl = -Cbc*length*0.5/w
 #ENDIF
#ENDIF]]></segment>
        <segment name="Branch"><![CDATA[#IF NCap==1
 #IF Type==0
  #IF View==0
$a1 0 0.0 0.0 $Cag
$b1 0 0.0 0.0 $Cbg
$c1 0 0.0 0.0 $Ccg
$a1 $b1 0.0 0.0 $Cabl
$b1 $c1 0.0 0.0 $Cbcl
$c1 $a1 0.0 0.0 $Cacl
$a2 0 0.0 0.0 $Cag
$b2 0 0.0 0.0 $Cbg
$c2 0 0.0 0.0 $Ccg
$a2 $b2 0.0 0.0 $Cabl
$b2 $c2 0.0 0.0 $Cbcl
$c2 $a2 0.0 0.0 $Cacl
  #ELSE
$n1(1) 0 0.0 0.0 $Cag
$n1(2) 0 0.0 0.0 $Cbg
$n1(3) 0 0.0 0.0 $Ccg
$n1(1) $n1(2) 0.0 0.0 $Cabl
$n1(2) $n1(3) 0.0 0.0 $Cbcl
$n1(3) $n1(1) 0.0 0.0 $Cacl
$n2(1) 0 0.0 0.0 $Cag
$n2(2) 0 0.0 0.0 $Cbg
$n2(3) 0 0.0 0.0 $Ccg
$n2(1) $n2(2) 0.0 0.0 $Cabl
$n2(2) $n2(3) 0.0 0.0 $Cbcl
$n2(3) $n2(1) 0.0 0.0 $Cacl
  #ENDIF
 #ELSE
  #IF View==0
$a1 0 0.0 0.0 $Cdl
$b1 0 0.0 0.0 $Cdl
$c1 0 0.0 0.0 $Cdl
$a1 $b1 0.0 0.0 $Codl
$b1 $c1 0.0 0.0 $Codl
$c1 $a1 0.0 0.0 $Codl
$a2 0 0.0 0.0 $Cdl
$b2 0 0.0 0.0 $Cdl
$c2 0 0.0 0.0 $Cdl
$a2 $b2 0.0 0.0 $Codl
$b2 $c2 0.0 0.0 $Codl
$c2 $a2 0.0 0.0 $Codl
  #ELSE
$n1(1) 0 0.0 0.0 $Cdl
$n1(2) 0 0.0 0.0 $Cdl
$n1(3) 0 0.0 0.0 $Cdl
$n1(1) $n1(2) 0.0 0.0 $Codl
$n1(2) $n1(3) 0.0 0.0 $Codl
$n1(3) $n1(1) 0.0 0.0 $Codl
$n2(1) 0 0.0 0.0 $Cdl
$n2(2) 0 0.0 0.0 $Cdl
$n2(3) 0 0.0 0.0 $Cdl
$n2(1) $n2(2) 0.0 0.0 $Codl
$n2(2) $n2(3) 0.0 0.0 $Codl
$n2(3) $n2(1) 0.0 0.0 $Codl
  #ENDIF
 #ENDIF 
#ENDIF]]></segment>
      </script>
    </Definition>
    <Definition classid="UserCmpDefn" name="fload3" group="" url="" version="" build="" crc="96879243" instances="0" key="" view="false" date="0">
      <paramlist>
        <param name="Description" value="Load" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Parameters">
          <parameter type="Real" name="PO" desc="Rated Real Power per phase" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="MW">
            <value><![CDATA[100]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="QO" desc="Rated Reactive Power(+inductive) per phase" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="MVAR">
            <value><![CDATA[25]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="VBO" desc="Rated Load Voltage (rms L-G)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="KV">
            <value><![CDATA[230]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="NP" desc="Volt Index for Power (dP/dV)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="">
            <value><![CDATA[2]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="NQ" desc="Volt Index for Q (dQ/dV)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="">
            <value><![CDATA[2]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="KPF" desc="Freq Index for Power (dP/dF)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="">
            <value><![CDATA[0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="KQF" desc="Freq Index for Q (dQ/dF)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="">
            <value><![CDATA[0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="FR" desc="Fundamental Frequency" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="Hz">
            <value><![CDATA[60]]></value>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Internal Outputs">
          <parameter type="Real" name="R1" desc="resistance" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" unit="">
            <value><![CDATA[]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="L1" desc="inductance" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" unit="">
            <value><![CDATA[]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="C1" desc="capacitance" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" unit="">
            <value><![CDATA[]]></value>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="IA" x="0" y="-36" dim="0" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="G" x="0" y="18" dim="1" mode="" type="Ground" internal="false"><![CDATA[true]]></port>
        <line x1="-5" y1="1" x2="0" y2="7" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="7" x2="5" y2="1" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-8" y1="29" x2="9" y2="29" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-5" y1="32" x2="5" y2="32" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-2" y1="35" x2="2" y2="35" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="-36" x2="0" y2="-25" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IA" />
        <rect x="-12" y="-26" width="24" height="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="0" y1="-15" x2="0" y2="7" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="10" x2="0" y2="29" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="0" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[load]]></text>
      </svg>
      <script>
        <segment name="Dsdyn"><![CDATA[#IF $#DIM(IA)==1
 #STORAGE STOR:1 REAL:13 LOGICAL:5
      CALL LOAD1P($SS,$IA,
  #IF (PO>0)&&((NP!=2)||(KPF!=0))
   #STORAGE STOR:10 
     +$BP,
  #ELSE
     +0,
  #ENDIF
  #IF (QO>0)&&((NQ!=2)||(KQF!=-1))
   #STORAGE STOR:10 
     +$BQ,
  #ELSEIF (QO<0)&&((NQ!=2)||(KQF!=1))
   #STORAGE STOR:10 
     +$BQ,
  #ELSE
     +0,
  #ENDIF
     +$VBO,$FR,$PO,$QO,$NP,$NQ,$KPF,$KQF)
#ELSEIF $#DIM(IA)==2
 #STORAGE STOR:2 REAL:26 LOGICAL:10
      CALL LOAD1P($SS,$IA(1),
  #IF (PO>0)&&((NP!=2)||(KPF!=0))
   #STORAGE STOR:20 
     +$BP(1),
  #ELSE
     +0,
  #ENDIF
  #IF (QO>0)&&((NQ!=2)||(KQF!=-1))
   #STORAGE STOR:20 
     +$BQ(1),
  #ELSEIF (QO<0)&&((NQ!=2)||(KQF!=1))
   #STORAGE STOR:20 
     +$BQ(1),
  #ELSE
     +0,
  #ENDIF
     +$VBO,$FR,$PO,$QO,$NP,$NQ,$KPF,$KQF)
      CALL LOAD1P($SS,$IA(2),
  #IF (PO>0)&&((NP!=2)||(KPF!=0))
     +$BP(2),
  #ELSE
     +0,
  #ENDIF
  #IF (QO>0)&&((NQ!=2)||(KQF!=-1))
     +$BQ(2),
  #ELSEIF (QO<0)&&((NQ!=2)||(KQF!=1))
     +$BQ(2),
  #ELSE
     +0,
  #ENDIF
     +$VBO,$FR,$PO,$QO,$NP,$NQ,$KPF,$KQF)
#ELSEIF $#DIM(IA)==3
 #STORAGE STOR:3 REAL:29 LOGICAL:9
      CALL LOAD3P($SS,$IA(1),$IA(2),$IA(3),
  #IF (PO>0)&&((NP!=2)||(KPF!=0))
   #STORAGE STOR:30 
     +$BP(1),$BP(2),$BP(3),
  #ELSE
     +0,0,0,
  #ENDIF
  #IF (QO>0)&&((NQ!=2)||(KQF!=-1))
   #STORAGE STOR:30 
     +$BQ(1),$BQ(2),$BQ(3),
  #ELSEIF (QO<0)&&((NQ!=2)||(KQF!=1))
   #STORAGE STOR:30 
     +$BQ(1),$BQ(2),$BQ(3),
  #ELSE
     +0,0,0,
  #ENDIF
     +$VBO,$FR,$PO,$QO,$NP,$NQ,$KPF,$KQF)
#ENDIF
#IF $#DIM(IA)==3
 #OUTPUT REAL R1 {STORF(NSTORF-26)}
 #OUTPUT REAL L1 {STORF(NSTORF-25)}
 #OUTPUT REAL C1 {STORF(NSTORF-24)}
#ELSE
 #OUTPUT REAL R1 {STORF(NSTORF-12)}
 #OUTPUT REAL L1 {STORF(NSTORF-11)}
 #OUTPUT REAL C1 {STORF(NSTORF-10)}
#ENDIF]]></segment>
        <segment name="Checks"><![CDATA[ERROR Dimesion exceed - Maximum 3 phase : $#DIM(IA)<4]]></segment>
        <segment name="Computations"><![CDATA[#IF PO>0
REAL R=VBO*VBO/PO
#ELSE
REAL R=1.0E6
#ENDIF
#IF QO>0
REAL L=VBO*VBO/(QO*2*PI*FR)
REAL C=1.0E-6
#ELSEIF QO<0
REAL C=-QO*1.0E6/(VBO*VBO*2*PI*FR)
REAL L=1.0E6
#ELSE
REAL L=1.0E6
REAL C=1.0E-6
#ENDIF]]></segment>
        <segment name="Branch"><![CDATA[#IF PO>0
  #IF (NP!=2)||(KPF!=0) 
BP = $IA 0 BREAKER 1.0
 #ELSE 
BP = $IA 0 $R
 #ENDIF
#ENDIF
#IF QO>0
  #IF (NQ!=2)||(KQF!=-1)
BQ = $IA 0 BREAKER 1.0
  #ELSE
BQ = $IA 0 0.0 $L
  #ENDIF
#ENDIF
#IF QO<0
  #IF (NQ!=2)||(KQF!=1)
BQ = $IA 0 BREAKER 1.0
  #ELSE
BQ = $IA 0 0.0 0.0 $C
  #ENDIF
#ENDIF]]></segment>
      </script>
    </Definition>
    <Definition classid="UserCmpDefn" name="update_ag" group="" url="" version="" build="" crc="113373057" instances="0" key="" view="false" date="0">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="a" x="54" y="0" dim="1" mode="Output" type="Logical" internal=""><![CDATA[true]]></port>
        <rect x="-39" y="-12" width="78" height="24" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="a" />
        <text x="-1" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Update A.G.]]></text>
      </svg>
      <script>
        <segment name="Dsout"><![CDATA[#FUNCTION LOGICAL G_UPDAT
      $a = G_UPDAT(111)]]></segment>
      </script>
    </Definition>
    <Definition classid="UserCmpDefn" name="Graph" group="" url="" version="" build="" crc="87910401" instances="0" key="" view="false" date="0">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <rect x="-39" y="-39" width="78" height="78" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <text x="0" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Graph]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <Frame classid="GraphFrame" name="frame" x="36" y="18" w="288" h="630" id="1577158249" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="144,324" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1577158249" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="829822405" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48547104" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48549048" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48551592" color="0" bold="0" show="255" mode="0" />
            <paramlist link="829822405" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="103160602" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48587336" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48590000" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48592528" color="0" bold="0" show="255" mode="0" />
            <paramlist link="103160602" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="387582735" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48559280" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48595104" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48597648" color="0" bold="0" show="255" mode="0" />
            <paramlist link="387582735" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="856356328" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48600192" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48602872" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48561824" color="0" bold="0" show="255" mode="0" />
            <paramlist link="856356328" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="324" y="18" w="288" h="630" id="1607558558" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="252,324" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1607558558" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="515987182" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48620936" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48623216" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48625768" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48757768" color="0" bold="0" show="255" mode="0" />
            <paramlist link="515987182" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="831859908" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48608040" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48610592" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48613144" color="0" bold="0" show="255" mode="0" />
            <paramlist link="831859908" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="101732273" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48605416" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48615848" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48618392" color="0" bold="0" show="255" mode="0" />
            <paramlist link="101732273" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="2095197156" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48630992" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48633536" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48628448" color="0" bold="0" show="255" mode="0" />
            <paramlist link="2095197156" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="612" y="18" w="288" h="630" id="1191345691" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="522,324" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1191345691" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1199850244" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48656768" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48659448" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48661992" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1199850244" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="478244566" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48638736" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48646560" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48649112" color="0" bold="0" show="255" mode="0" />
            <paramlist link="478244566" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1660278738" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48636208" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48651680" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48654224" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1660278738" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="2012937176" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48667080" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48669632" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48664536" color="0" bold="0" show="255" mode="0" />
            <paramlist link="2012937176" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="36" y="666" w="288" h="522" id="1105699417" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="144,522" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1105699417" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="2124415883" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48571872" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48674584" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48677112" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48761392" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48763848" color="0" bold="0" show="255" mode="0" />
            <paramlist link="2124415883" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="669683885" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48679640" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48682304" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48574400" color="0" bold="0" show="255" mode="0" />
            <paramlist link="669683885" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="640177160" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48684832" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48577064" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48687360" color="0" bold="0" show="255" mode="0" />
            <paramlist link="640177160" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="900" y="666" w="288" h="630" id="1859656401" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="558,396" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1859656401" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="2080468043" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48739400" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48741304" color="0" bold="0" show="255" mode="0" />
            <paramlist link="2080468043" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1717376663" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48746712" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48748776" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1717376663" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="2060104844" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48752808" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48754712" color="0" bold="0" show="255" mode="0" />
            <paramlist link="2060104844" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="971864075" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48733040" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48734968" color="0" bold="0" show="255" mode="0" />
            <paramlist link="971864075" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="900" y="18" w="288" h="360" id="975962681" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="792,144" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="975962681" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1389766343" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48564504" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48566784" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48569328" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1389766343" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1388515114" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48769096" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1388515114" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="324" y="666" w="288" h="630" id="496100432" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="288,378" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="496100432" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1178821956" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48579856" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48703320" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48706896" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1178821956" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1166347484" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48690424" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48692976" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48695664" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1166347484" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="141955685" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48582264" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48698232" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48700776" color="0" bold="0" show="255" mode="0" />
            <paramlist link="141955685" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1083889809" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48584808" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48709576" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48712120" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1083889809" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="612" y="666" w="288" h="522" id="1615842583" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="360,540" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1615842583" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1263536699" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48772376" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48774920" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1263536699" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="2009923435" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48777464" color="0" bold="0" show="-2" mode="0" />
            <Curve classid="Curve" name="" link="48780008" color="0" bold="0" show="-2" mode="0" />
            <Curve classid="Curve" name="" link="48784472" color="0" bold="0" show="255" mode="0" />
            <paramlist link="2009923435" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1533397394" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48787040" color="0" bold="0" show="-2" mode="0" />
            <Curve classid="Curve" name="" link="48789056" color="0" bold="0" show="-2" mode="0" />
            <Curve classid="Curve" name="" link="48796184" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1533397394" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
        </Frame>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Reg2C" group="" url="" version="" build="" crc="93372689" instances="1" key="" view="false" date="1615930489">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="V" x="-54" y="-18" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="I" x="-54" y="18" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="TAP" x="54" y="0" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <text x="0" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Reg2C]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <line x1="-39" y1="-18" x2="-44" y2="-23" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <line x1="-39" y1="-18" x2="-44" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <text x="-46" y="-22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[V]]></text>
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <line x1="-39" y1="18" x2="-44" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <line x1="-39" y1="18" x2="-44" y2="23" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <text x="-46" y="14" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[I]]></text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="TAP" />
        <text x="46" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[TAP]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" defn="master:import" id="618948262" x="90" y="90" w="44" h="20" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" defn="master:import" id="1501990334" x="90" y="126" w="40" h="20" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" defn="master:export" id="40986105" x="90" y="162" w="56" h="19" z="730" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="302426601" x="342" y="504" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2039878515" x="504" y="396" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1377037833" x="450" y="450" w="76" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="" />
            <param name="AL2" value="PT Ratio=120" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1468345122" x="612" y="342" w="78" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="" />
            <param name="AL2" value="CT Ratio=500" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="504" w="80" h="8" orient="0" id="1418652774">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:src_ccin_1" defn="master:src_ccin_1" id="508894897" x="720" y="468" w="38" h="49" z="710" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Source 1" />
            <param name="Cntrl" value="1" />
            <param name="Vm" value="132.79 [kA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Tc" value="1.0 [sec]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_1" defn="master:source_1" id="619072604" x="594" y="504" w="50" h="74" z="690" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Source1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="0" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="132.79 [kV]" />
            <param name="Tc" value="0.05 [sec]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="396" w="80" h="8" orient="0" id="917948383">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1601086828" x="540" y="504" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Es" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="3640122" x="702" y="396" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Is" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="468" w="8" h="80" orient="0" id="29866791">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="558" w="8" h="26" orient="0" id="797772864">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="468" w="116" h="8" orient="0" id="1507217276">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1540774149" x="720" y="540" w="60" h="29" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="12.5 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="445468644" x="756" y="540" w="58" h="24" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="0.0199 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="540" w="44" h="8" orient="0" id="1884580432">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="468" w="134" h="8" orient="0" id="893025307">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="1979005222" x="846" y="468" w="42" h="29" z="170" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185544448" x="360" y="630" w="36" h="24" z="220" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1457648739" x="360" y="630" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1354659660" x="594" y="558" w="20" h="26" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185545672" x="522" y="504" w="24" h="36" z="700" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Es" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185546080" x="702" y="378" w="36" h="24" z="720" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Is" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1593881466" x="360" y="666" w="34" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185546896" x="360" y="666" w="36" h="24" z="240" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185547304" x="342" y="504" w="24" h="36" z="150" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="1156496977" x="504" y="630" w="74" h="28" z="230" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.05 [sec]" />
            <param name="Scale" value="1" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="475840771" x="450" y="630" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="985228281" x="108" y="882" w="74" h="59" z="260" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abs" defn="master:abs" id="115258665" x="252" y="972" w="74" h="30" z="450" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="972" w="8" h="98" orient="0" id="1085983332">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="50865435" x="288" y="972" w="79" h="60" z="460" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1004642242" x="540" y="882" w="74" h="51" z="500" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="882" w="296" h="8" orient="0" id="247882903">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="972" w="8" h="62" orient="0" id="1496102089">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185550160" x="72" y="810" w="51" h="37" z="250" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="72" y="882" w="8" h="80" orient="0" id="1250576644">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="882" w="8" h="44" orient="0" id="2107929565">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="495862094" x="288" y="882" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="XX" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185550976" x="288" y="846" w="36" h="24" z="680" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="XX" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="198" y="72" w="324" h="180" id="50425106">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[For regulator 1:

PT Ratio:                   120
Primary CT Rating: 100
CT Ratio: 100/0.2= 500
Bandwidth:               2.0v

Compensator Settings: 
R                              2.7v     or 2.7/0.2=13.5ohm
X                              1.6v      or 1.6/0.2= 8ohm or 0.02112H
Voltage Level        122v]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="159127474" x="126" y="378" w="67" h="17" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="122" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="321754005" x="162" y="288" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1615045254" x="126" y="396" w="67" h="17" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1156019536" x="162" y="306" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="400958975" x="126" y="414" w="67" h="17" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1244743754" x="162" y="324" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Xset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="221429490" x="450" y="504" w="74" h="55" z="410" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="481603347" x="612" y="396" w="74" h="55" z="400" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1577866189" x="414" y="540" w="67" h="17" z="180" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="120" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1931707840" x="576" y="432" w="67" h="17" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="500" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="568137335" x="792" y="504" w="38" h="34" z="190" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="504" w="80" h="8" orient="0" id="1821032208">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="396" w="8" h="44" orient="0" id="1578234550">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="468" w="8" h="80" orient="0" id="1931663646">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="630" w="26" h="8" orient="0" id="416420479">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1421172760" x="126" y="432" w="67" h="17" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1447168632" x="162" y="342" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1665912282" x="108" y="918" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="312011474" x="216" y="1008" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="2047546900" x="252" y="1008" w="74" h="32" z="300" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="190299550" x="648" y="882" w="79" h="60" z="510" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="Vlow" />
            <param name="OLo" value="Vmeas" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1561969180" x="612" y="918" w="67" h="17" z="270" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="180456607" x="198" y="522" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1938966521" x="198" y="486" w="74" h="59" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1984404130" x="234" y="486" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vlow" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1818362663" x="198" y="612" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1510208916" x="198" y="576" w="74" h="59" z="210" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="595325381" x="234" y="576" w="32" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vhigh" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="882" w="26" h="8" orient="0" id="254075360">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="613593812" x="810" y="882" w="74" h="59" z="560" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="20753448" x="954" y="882" w="74" h="55" z="580" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="363939793" x="1296" y="918" w="74" h="51" z="640" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="843512441" x="1260" y="954" w="67" h="17" z="340" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.00625" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="108569567" x="1368" y="918" w="74" h="59" z="650" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1243972543" x="1332" y="954" w="67" h="17" z="350" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1227626311" x="1404" y="918" w="22" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1754538851" x="756" y="882" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="1032918918" x="1134" y="918" w="38" h="17" z="620" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185564848" x="1404" y="918" w="36" h="24" z="660" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185565256" x="1242" y="864" w="38" h="37" z="670" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ntap" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="627013673" x="54" y="882" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="1136719756" x="1170" y="918" w="74" h="56" z="630" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="16" />
            <param name="LL" value="-16" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1874591519" x="558" y="630" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="630" w="26" h="8" orient="0" id="2054198409">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="54" y="882" w="26" h="8" orient="0" id="1483103528">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1242" y="864" w="8" h="62" orient="0" id="464951399">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1226263691" x="126" y="90" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1032069893" x="126" y="126" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="107122057" x="144" y="162" w="22" h="20" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="630" y="702" w="216" h="126" id="980608352" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Meter" name="" link="185550160" />
          <Control classid="Meter" name="" link="185565256" />
          <Control classid="Meter" name="" link="185564848" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="126" y="162" w="26" h="8" orient="0" id="817300129">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="540" y="72" w="324" h="180" id="2053954585">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[For regulator 2:

PT Ratio:                   120
Primary CT Rating: 100
CT Ratio: 100/0.2= 500
Bandwidth:               2.0v

Compensator Settings: 
R                              2.5v     or 2.7/0.2=12.5ohm
X                              1.5v      or 1.6/0.2= 7.5ohm or 0.0199H
Voltage Level        124v]]></Sticky>
        <Sticky classid="Sticky" x="216" y="288" w="108" h="36" id="977969291">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 2 data]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1120253628" x="126" y="288" w="67" h="17" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="124" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="374738122" x="126" y="306" w="67" h="17" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="395875152" x="126" y="324" w="67" h="17" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1290251952" x="126" y="342" w="67" h="17" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="216" y="378" w="108" h="36" id="1374033030">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 1 data]]></Sticky>
        <Sticky classid="Sticky" x="630" y="576" w="216" h="36" id="1813911464">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 1: 13.5ohm, 0.02122H
Regulator 2: 12.5ohm, 0.0199H]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1820572534" x="90" y="486" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1747688821" x="90" y="576" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="362028634" x="126" y="486" w="74" h="32" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="138177934" x="126" y="576" w="74" h="32" z="200" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="992653653" x="378" y="504" w="74" h="32" z="160" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1995531670" x="540" y="396" w="74" h="32" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="360" y="396" w="72" h="36" id="2125876528">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="10" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[kV,kA to V,A]]></Sticky>
        <User classid="UserCmp" name="master:integral" defn="master:integral" id="306055129" x="72" y="972" w="74" h="56" z="420" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="100.0" />
            <param name="YLo" value="-100.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="377222804" x="36" y="1008" w="17" h="67" z="290" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1147455013" x="108" y="972" w="79" h="60" z="430" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="444513161" x="108" y="1044" w="17" h="67" z="310" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="54" y="1098" w="108" h="54" id="873998574">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[No tap change during first 1s of simulation.
]]></Sticky>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="437091301" x="180" y="882" w="74" h="51" z="440" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="918" w="8" h="62" orient="0" id="169022044">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:integral" defn="master:integral" id="1194699667" x="432" y="972" w="74" h="69" z="480" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Extrn" value="0" />
            <param name="Reset" value="1" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="100.0" />
            <param name="YLo" value="-100.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1370433338" x="468" y="972" w="79" h="60" z="490" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="646396695" x="468" y="1044" w="17" h="67" z="360" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.4" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="450" y="1080" w="108" h="36" id="283708649">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[0.4s control Time delay.
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="576" y="882" w="80" h="8" orient="0" id="180748431">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="594" y="1134" w="216" h="54" id="1963202134">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[out-of-band Low gives Vlow  
out-of-band High gives Vhigh
in-band or during delay gives Vmeas.
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="360" y="972" w="8" h="80" orient="0" id="220584561">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="864465172" x="396" y="1044" w="74" h="59" z="470" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="529995522" x="360" y="1080" w="67" h="17" z="370" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="972" w="44" h="8" orient="0" id="1296925025">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="1008" w="8" h="44" orient="0" id="111790441">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Sticky classid="Sticky" x="306" y="1116" w="126" h="54" id="1385067366">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Whenever the voltage goes in-band, the timer is reset.]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="702" y="378" w="8" h="26" orient="0" id="1936054995">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Sticky classid="Sticky" x="216" y="1044" w="90" h="36" id="1646952691">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[out-of-band?
]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1129702110" x="612" y="1008" w="67" h="17" z="330" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="361920627" x="612" y="972" w="74" h="32" z="520" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="882" w="8" h="188" orient="0" id="2127678367">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1786091427" x="648" y="972" w="79" h="60" z="530" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="Vhigh" />
            <param name="OLo" value="Vmeas" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" defn="master:select" id="834073775" x="774" y="972" w="77" h="86" z="550" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="882" w="8" h="62" orient="0" id="608729276">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1538842183" x="648" y="1062" w="79" h="60" z="540" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="1062" w="80" h="8" orient="0" id="446658800">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1045565084" x="612" y="1098" w="67" h="17" z="380" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="1008" w="8" h="62" orient="0" id="337826504">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="810" y="918" w="8" h="62" orient="0" id="932747816">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1206" y="918" w="62" h="8" orient="0" id="234753423">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="1062" w="62" h="8" orient="0" id="1116840451">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="936" w="26" h="8" orient="0" id="1407606781">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="972" w="26" h="8" orient="0" id="625588274">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="590491864" x="918" y="918" w="68" h="17" z="280" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.75" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1170" y="990" w="108" h="36" id="1403783292">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Tap calculation.
]]></Sticky>
        <Frame classid="GraphFrame" name="frame" x="882" y="342" w="612" h="468" id="1614851796" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value=" " />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1614851796" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="743193306" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="V" link="185547304" color="0" bold="0" show="255" mode="0" />
            <paramlist link="743193306" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1814837835" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="TAP" link="185564848" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ntap" link="185565256" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1814837835" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="914880171" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Vmeas" link="185550160" color="0" bold="0" show="255" mode="0" />
            <paramlist link="914880171" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1443333467" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="XX" link="185550976" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1443333467" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="882" y="54" w="612" h="288" id="727773948" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value=" " />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="727773948" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="284196811" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Es" link="185545672" color="0" bold="0" show="-2" mode="0" />
            <Curve classid="Curve" name="Vdrop" link="185546896" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Emeas" link="185544448" color="0" bold="0" show="-2" mode="0" />
            <paramlist link="284196811" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1083149632" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Is" link="185546080" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1083149632" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:select" defn="master:select" id="105316978" x="1062" y="918" w="77" h="86" z="610" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" defn="master:logic_mult" id="556330226" x="1026" y="954" w="74" h="50" z="590" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="381419168" x="954" y="972" w="67" h="17" z="320" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1293079918" x="1026" y="918" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPini" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="990" y="882" w="8" h="62" orient="0" id="1465682187">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="990" y="882" w="44" h="8" orient="0" id="1115495304">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="705430859" x="378" y="972" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="clear" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1298111877" x="918" y="1062" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="clear" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1536986826" x="918" y="1062" w="79" h="60" z="600" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="0" />
            <param name="OLo" value="TAP0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="971902683" x="882" y="1098" w="67" h="17" z="390" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1940841976" x="1008" y="1062" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPini" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="990" y="1062" w="26" h="8" orient="0" id="1336882488">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="231352373" x="1242" y="918" w="30" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="900" y="1134" w="108" h="36" id="139303472">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Initial Tap setting.
]]></Sticky>
        <User classid="UserCmp" name="master:pi_ctlr" defn="master:pi_ctlr" id="54331097" x="882" y="882" w="74" h="59" z="570" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="GP" value="1.0" />
            <param name="TI" value="0.01 [s]" />
            <param name="YHI" value="10.0" />
            <param name="YLO" value="-10.0" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Reg2B" group="" url="" version="" build="" crc="26352835" instances="1" key="" view="false" date="1615930488">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="V" x="-54" y="-18" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="I" x="-54" y="18" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="TAP" x="54" y="0" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <text x="0" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Reg2B]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <line x1="-39" y1="-18" x2="-44" y2="-23" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <line x1="-39" y1="-18" x2="-44" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <text x="-46" y="-22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[V]]></text>
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <line x1="-39" y1="18" x2="-44" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <line x1="-39" y1="18" x2="-44" y2="23" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <text x="-46" y="14" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[I]]></text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="TAP" />
        <text x="46" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[TAP]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" defn="master:import" id="629711483" x="108" y="54" w="44" h="20" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" defn="master:import" id="494739834" x="108" y="90" w="40" h="20" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" defn="master:export" id="1431898689" x="108" y="126" w="56" h="19" z="730" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="217208663" x="360" y="468" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="343565946" x="522" y="360" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="615010984" x="468" y="414" w="76" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="" />
            <param name="AL2" value="PT Ratio=120" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1516623902" x="630" y="306" w="78" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="" />
            <param name="AL2" value="CT Ratio=500" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="468" w="80" h="8" orient="0" id="964063371">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:src_ccin_1" defn="master:src_ccin_1" id="649641611" x="738" y="432" w="38" h="49" z="710" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Source 1" />
            <param name="Cntrl" value="1" />
            <param name="Vm" value="132.79 [kA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Tc" value="1.0 [sec]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_1" defn="master:source_1" id="323558910" x="612" y="468" w="50" h="74" z="690" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Source1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="0" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="132.79 [kV]" />
            <param name="Tc" value="0.05 [sec]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="360" w="80" h="8" orient="0" id="1151755308">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1488657509" x="558" y="468" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Es" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2141507806" x="720" y="360" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Is" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="432" w="8" h="80" orient="0" id="1780953624">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="522" w="8" h="26" orient="0" id="1861317255">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="774" y="432" w="116" h="8" orient="0" id="1312839836">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="575379687" x="738" y="504" w="60" h="29" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="12.5 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="1217082277" x="774" y="504" w="58" h="24" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="0.0199 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="504" w="44" h="8" orient="0" id="1189669168">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="432" w="134" h="8" orient="0" id="466502833">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="314757760" x="864" y="432" w="42" h="29" z="170" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185589328" x="378" y="594" w="36" h="24" z="220" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1093223552" x="378" y="594" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="306469429" x="612" y="522" w="20" h="26" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185590552" x="540" y="468" w="24" h="36" z="700" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Es" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185590960" x="720" y="342" w="36" h="24" z="720" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Is" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="705164597" x="378" y="630" w="34" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185591776" x="378" y="630" w="36" h="24" z="240" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185592184" x="360" y="468" w="24" h="36" z="150" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="923330828" x="522" y="594" w="74" h="28" z="230" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.05 [sec]" />
            <param name="Scale" value="1" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="327371475" x="468" y="594" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1762179598" x="126" y="846" w="74" h="59" z="260" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abs" defn="master:abs" id="894092331" x="270" y="936" w="74" h="30" z="450" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="936" w="8" h="98" orient="0" id="116154452">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1570552599" x="306" y="936" w="79" h="60" z="460" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="412095096" x="558" y="846" w="74" h="51" z="500" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="846" w="296" h="8" orient="0" id="505511294">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="936" w="8" h="62" orient="0" id="1783074143">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185595040" x="90" y="774" w="51" h="37" z="250" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="846" w="8" h="80" orient="0" id="1590786469">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="846" w="8" h="44" orient="0" id="867604726">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1644696246" x="306" y="846" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="XX" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185595856" x="306" y="810" w="36" h="24" z="680" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="XX" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="216" y="36" w="324" h="180" id="57378013">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[For regulator 1:

PT Ratio:                   120
Primary CT Rating: 100
CT Ratio: 100/0.2= 500
Bandwidth:               2.0v

Compensator Settings: 
R                              2.7v     or 2.7/0.2=13.5ohm
X                              1.6v      or 1.6/0.2= 8ohm or 0.02112H
Voltage Level        122v]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="226858542" x="144" y="342" w="67" h="17" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="122" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="917311621" x="180" y="252" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1264237359" x="144" y="360" w="67" h="17" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="639843036" x="180" y="270" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="450850683" x="144" y="378" w="67" h="17" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="727809493" x="180" y="288" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Xset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="216940700" x="468" y="468" w="74" h="55" z="410" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1871901384" x="630" y="360" w="74" h="55" z="400" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="88021394" x="432" y="504" w="67" h="17" z="180" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="120" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1000820728" x="594" y="396" w="67" h="17" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="500" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="643224344" x="810" y="468" w="38" h="34" z="190" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="468" w="80" h="8" orient="0" id="1076627316">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="360" w="8" h="44" orient="0" id="1643287080">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="432" w="8" h="80" orient="0" id="1429229952">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="594" w="26" h="8" orient="0" id="863924421">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="865573941" x="144" y="396" w="67" h="17" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="543292022" x="180" y="306" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2112054017" x="126" y="882" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1176610031" x="234" y="972" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1914387036" x="270" y="972" w="74" h="32" z="300" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1634298081" x="666" y="846" w="79" h="60" z="510" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="Vlow" />
            <param name="OLo" value="Vmeas" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="2049776545" x="630" y="882" w="67" h="17" z="270" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1777496466" x="216" y="486" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="85941705" x="216" y="450" w="74" h="59" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1237680969" x="252" y="450" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vlow" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1732721500" x="216" y="576" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="358536214" x="216" y="540" w="74" h="59" z="210" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="707520967" x="252" y="540" w="32" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vhigh" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="846" w="26" h="8" orient="0" id="14953591">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="546412069" x="828" y="846" w="74" h="59" z="560" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="845423558" x="972" y="846" w="74" h="55" z="580" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="562147271" x="1314" y="882" w="74" h="51" z="640" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="967622750" x="1278" y="918" w="67" h="17" z="340" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.00625" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="731185541" x="1386" y="882" w="74" h="59" z="650" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="118738003" x="1350" y="918" w="67" h="17" z="350" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="272179961" x="1422" y="882" w="22" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1682474248" x="774" y="846" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="1963866578" x="1152" y="882" w="38" h="17" z="620" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185609728" x="1422" y="882" w="36" h="24" z="660" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185610136" x="1260" y="828" w="38" h="37" z="670" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ntap" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="228341802" x="72" y="846" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="2054358664" x="1188" y="882" w="74" h="56" z="630" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="16" />
            <param name="LL" value="-16" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1670253218" x="576" y="594" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="594" w="26" h="8" orient="0" id="1213149285">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="72" y="846" w="26" h="8" orient="0" id="621440043">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1260" y="828" w="8" h="62" orient="0" id="1396198245">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1236002186" x="144" y="54" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="327332016" x="144" y="90" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1354153677" x="162" y="126" w="22" h="20" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="648" y="666" w="216" h="126" id="1800062031" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Meter" name="" link="185595040" />
          <Control classid="Meter" name="" link="185610136" />
          <Control classid="Meter" name="" link="185609728" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="144" y="126" w="26" h="8" orient="0" id="682310748">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="558" y="36" w="324" h="180" id="1405373985">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[For regulator 2:

PT Ratio:                   120
Primary CT Rating: 100
CT Ratio: 100/0.2= 500
Bandwidth:               2.0v

Compensator Settings: 
R                              2.5v     or 2.7/0.2=12.5ohm
X                              1.5v      or 1.6/0.2= 7.5ohm or 0.0199H
Voltage Level        124v]]></Sticky>
        <Sticky classid="Sticky" x="234" y="252" w="108" h="36" id="1134985295">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 2 data]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="448769928" x="144" y="252" w="67" h="17" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="124" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="828438321" x="144" y="270" w="67" h="17" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="824186225" x="144" y="288" w="67" h="17" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="2131771300" x="144" y="306" w="67" h="17" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="234" y="342" w="108" h="36" id="545413699">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 1 data]]></Sticky>
        <Sticky classid="Sticky" x="648" y="540" w="216" h="36" id="1046656034">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 1: 13.5ohm, 0.02122H
Regulator 2: 12.5ohm, 0.0199H]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1558153908" x="108" y="450" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1144033558" x="108" y="540" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1082643148" x="144" y="450" w="74" h="32" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1092785227" x="144" y="540" w="74" h="32" z="200" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="375946128" x="396" y="468" w="74" h="32" z="160" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="332065984" x="558" y="360" w="74" h="32" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="378" y="360" w="72" h="36" id="4599854">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="10" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[kV,kA to V,A]]></Sticky>
        <User classid="UserCmp" name="master:integral" defn="master:integral" id="1051915769" x="90" y="936" w="74" h="56" z="420" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="100.0" />
            <param name="YLo" value="-100.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="370498754" x="54" y="972" w="17" h="67" z="290" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="783972243" x="126" y="936" w="79" h="60" z="430" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="617507472" x="126" y="1008" w="17" h="67" z="310" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="72" y="1062" w="108" h="54" id="903171251">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[No tap change during first 1s of simulation.
]]></Sticky>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1291521123" x="198" y="846" w="74" h="51" z="440" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="882" w="8" h="62" orient="0" id="1977310829">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:integral" defn="master:integral" id="1128940003" x="450" y="936" w="74" h="69" z="480" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Extrn" value="0" />
            <param name="Reset" value="1" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="100.0" />
            <param name="YLo" value="-100.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1526131527" x="486" y="936" w="79" h="60" z="490" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1371355298" x="486" y="1008" w="17" h="67" z="360" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.4" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="468" y="1044" w="108" h="36" id="77756716">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[0.4s control Time delay.
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="594" y="846" w="80" h="8" orient="0" id="1288980844">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="612" y="1098" w="216" h="54" id="1335974807">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[out-of-band Low gives Vlow  
out-of-band High gives Vhigh
in-band or during delay gives Vmeas.
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="378" y="936" w="8" h="80" orient="0" id="1333489063">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1424673535" x="414" y="1008" w="74" h="59" z="470" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="266934970" x="378" y="1044" w="67" h="17" z="370" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="936" w="44" h="8" orient="0" id="121379401">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="972" w="8" h="44" orient="0" id="72648724">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Sticky classid="Sticky" x="324" y="1080" w="126" h="54" id="147442888">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Whenever the voltage goes in-band, the timer is reset.]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="720" y="342" w="8" h="26" orient="0" id="1500018503">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Sticky classid="Sticky" x="234" y="1008" w="90" h="36" id="402186704">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[out-of-band?
]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1772090030" x="630" y="972" w="67" h="17" z="330" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1839944405" x="630" y="936" w="74" h="32" z="520" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="846" w="8" h="188" orient="0" id="133468579">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="948297899" x="666" y="936" w="79" h="60" z="530" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="Vhigh" />
            <param name="OLo" value="Vmeas" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" defn="master:select" id="1034686227" x="792" y="936" w="77" h="86" z="550" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="738" y="846" w="8" h="62" orient="0" id="1253850021">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="359512817" x="666" y="1026" w="79" h="60" z="540" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="1026" w="80" h="8" orient="0" id="1802590337">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="596624452" x="630" y="1062" w="67" h="17" z="380" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="972" w="8" h="62" orient="0" id="17641697">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="882" w="8" h="62" orient="0" id="327716905">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1224" y="882" w="62" h="8" orient="0" id="1737619235">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="1026" w="62" h="8" orient="0" id="1062570051">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="900" w="26" h="8" orient="0" id="1482308517">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="936" w="26" h="8" orient="0" id="1025494530">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1236521351" x="936" y="882" w="68" h="17" z="280" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.75" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1188" y="954" w="108" h="36" id="1377192085">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Tap calculation.
]]></Sticky>
        <Frame classid="GraphFrame" name="frame" x="900" y="306" w="612" h="468" id="1145417335" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value=" " />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1145417335" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1495788053" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="V" link="185592184" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1495788053" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="287888453" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="TAP" link="185609728" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ntap" link="185610136" color="0" bold="0" show="255" mode="0" />
            <paramlist link="287888453" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1742621256" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Vmeas" link="185595040" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1742621256" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="205801607" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="XX" link="185595856" color="0" bold="0" show="255" mode="0" />
            <paramlist link="205801607" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="900" y="18" w="612" h="288" id="190735249" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value=" " />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="190735249" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="806736334" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Es" link="185590552" color="0" bold="0" show="-2" mode="0" />
            <Curve classid="Curve" name="Vdrop" link="185591776" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Emeas" link="185589328" color="0" bold="0" show="-2" mode="0" />
            <paramlist link="806736334" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1724477493" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Is" link="185590960" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1724477493" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:select" defn="master:select" id="621760403" x="1080" y="882" w="77" h="86" z="610" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" defn="master:logic_mult" id="660044219" x="1044" y="918" w="74" h="50" z="590" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1195064815" x="972" y="936" w="67" h="17" z="320" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1299223372" x="1044" y="882" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPini" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="846" w="8" h="62" orient="0" id="421933102">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="846" w="44" h="8" orient="0" id="408216502">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1169393056" x="396" y="936" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="clear" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1691423364" x="936" y="1026" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="clear" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1801867435" x="936" y="1026" w="79" h="60" z="600" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="0" />
            <param name="OLo" value="TAP0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="220998437" x="900" y="1062" w="67" h="17" z="390" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1538372734" x="1026" y="1026" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPini" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="1026" w="26" h="8" orient="0" id="597230651">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1584406496" x="1260" y="882" w="30" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="918" y="1098" w="108" h="36" id="1949350338">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Initial Tap setting.
]]></Sticky>
        <User classid="UserCmp" name="master:pi_ctlr" defn="master:pi_ctlr" id="982704841" x="900" y="846" w="74" h="59" z="570" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="GP" value="1.0" />
            <param name="TI" value="0.01 [s]" />
            <param name="YHI" value="10.0" />
            <param name="YLO" value="-10.0" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Reg2A" group="" url="" version="" build="" crc="792141" instances="1" key="" view="false" date="1615930488">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="V" x="-54" y="-18" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="I" x="-54" y="18" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="TAP" x="54" y="0" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <text x="0" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Reg2A]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <line x1="-39" y1="-18" x2="-44" y2="-23" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <line x1="-39" y1="-18" x2="-44" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <text x="-46" y="-22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[V]]></text>
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <line x1="-39" y1="18" x2="-44" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <line x1="-39" y1="18" x2="-44" y2="23" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <text x="-46" y="14" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[I]]></text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="TAP" />
        <text x="46" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[TAP]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" defn="master:import" id="1586075622" x="108" y="90" w="44" h="20" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" defn="master:import" id="1239241172" x="108" y="126" w="40" h="20" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" defn="master:export" id="1779190838" x="108" y="162" w="56" h="19" z="730" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1311036486" x="360" y="504" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="346652594" x="522" y="396" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1367678678" x="468" y="450" w="76" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="" />
            <param name="AL2" value="PT Ratio=120" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1431500077" x="630" y="342" w="78" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="" />
            <param name="AL2" value="CT Ratio=500" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="504" w="80" h="8" orient="0" id="1434965495">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:src_ccin_1" defn="master:src_ccin_1" id="495276773" x="738" y="468" w="38" h="49" z="710" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Source 1" />
            <param name="Cntrl" value="1" />
            <param name="Vm" value="132.79 [kA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Tc" value="1.0 [sec]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_1" defn="master:source_1" id="1636891124" x="612" y="504" w="50" h="74" z="690" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Source1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="0" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="132.79 [kV]" />
            <param name="Tc" value="0.05 [sec]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="396" w="80" h="8" orient="0" id="1682803969">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="868607197" x="558" y="504" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Es" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="390279907" x="720" y="396" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Is" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="468" w="8" h="80" orient="0" id="2083222836">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="558" w="8" h="26" orient="0" id="606587531">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="774" y="468" w="116" h="8" orient="0" id="812855033">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="607835697" x="738" y="540" w="60" h="29" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="12.5 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="437335830" x="774" y="540" w="58" h="24" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="0.0199 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="540" w="44" h="8" orient="0" id="751680762">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="468" w="134" h="8" orient="0" id="1136396299">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="566811866" x="864" y="468" w="42" h="29" z="170" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185634208" x="378" y="630" w="36" h="24" z="220" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="512344931" x="378" y="630" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="636536797" x="612" y="558" w="20" h="26" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185635432" x="540" y="504" w="24" h="36" z="700" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Es" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185635840" x="720" y="378" w="36" h="24" z="720" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Is" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="670245373" x="378" y="666" w="34" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185636656" x="378" y="666" w="36" h="24" z="240" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185637064" x="360" y="504" w="24" h="36" z="150" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="57984148" x="522" y="630" w="74" h="28" z="230" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.05 [sec]" />
            <param name="Scale" value="1" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="659580810" x="468" y="630" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1328044563" x="126" y="882" w="74" h="59" z="260" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abs" defn="master:abs" id="371497" x="270" y="972" w="74" h="30" z="450" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="972" w="8" h="98" orient="0" id="263717560">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1289830061" x="306" y="972" w="79" h="60" z="460" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="2140864826" x="558" y="882" w="74" h="51" z="500" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="882" w="296" h="8" orient="0" id="269723043">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="972" w="8" h="62" orient="0" id="1428942873">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185639920" x="90" y="810" w="51" h="37" z="250" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="882" w="8" h="80" orient="0" id="1598082544">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="882" w="8" h="44" orient="0" id="617079258">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1313121292" x="306" y="882" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="XX" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185640736" x="306" y="846" w="36" h="24" z="680" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="XX" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="216" y="72" w="324" h="180" id="1673364185">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[For regulator 1:

PT Ratio:                   120
Primary CT Rating: 100
CT Ratio: 100/0.2= 500
Bandwidth:               2.0v

Compensator Settings: 
R                              2.7v     or 2.7/0.2=13.5ohm
X                              1.6v      or 1.6/0.2= 8ohm or 0.02112H
Voltage Level        122v]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="861818125" x="144" y="378" w="67" h="17" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="122" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1697834014" x="180" y="288" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1503277333" x="144" y="396" w="67" h="17" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="70710498" x="180" y="306" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="626826332" x="144" y="414" w="67" h="17" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2092764383" x="180" y="324" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Xset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1798285945" x="468" y="504" w="74" h="55" z="410" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="958161414" x="630" y="396" w="74" h="55" z="400" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="824556443" x="432" y="540" w="67" h="17" z="180" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="120" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1747365637" x="594" y="432" w="67" h="17" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="500" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="2087678939" x="810" y="504" w="38" h="34" z="190" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="504" w="80" h="8" orient="0" id="1583956568">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="396" w="8" h="44" orient="0" id="854744383">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="468" w="8" h="80" orient="0" id="767137985">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="630" w="26" h="8" orient="0" id="1198082110">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="244772496" x="144" y="432" w="67" h="17" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1685427736" x="180" y="342" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="936987354" x="126" y="918" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1504504480" x="234" y="1008" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1034373200" x="270" y="1008" w="74" h="32" z="300" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="130992497" x="666" y="882" w="79" h="60" z="510" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="Vlow" />
            <param name="OLo" value="Vmeas" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="558317700" x="630" y="918" w="67" h="17" z="270" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1194053684" x="216" y="522" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="602538360" x="216" y="486" w="74" h="59" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1978002242" x="252" y="486" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vlow" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="629892190" x="216" y="612" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1975589834" x="216" y="576" w="74" h="59" z="210" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="83276023" x="252" y="576" w="32" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vhigh" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="882" w="26" h="8" orient="0" id="1361549226">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1814980127" x="828" y="882" w="74" h="59" z="560" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="889316587" x="972" y="882" w="74" h="55" z="580" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1759242378" x="1314" y="918" w="74" h="51" z="640" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1329245063" x="1278" y="954" w="67" h="17" z="340" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.00625" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1976474319" x="1386" y="918" w="74" h="59" z="650" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1677451178" x="1350" y="954" w="67" h="17" z="350" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1619544765" x="1422" y="918" w="22" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1405184001" x="774" y="882" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="1452498661" x="1152" y="918" w="38" h="17" z="620" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185654608" x="1422" y="918" w="36" h="24" z="660" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185655016" x="1260" y="864" w="38" h="37" z="670" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ntap" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1693361568" x="72" y="882" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="1471447417" x="1188" y="918" w="74" h="56" z="630" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="16" />
            <param name="LL" value="-16" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1447774983" x="576" y="630" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="630" w="26" h="8" orient="0" id="1440987058">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="72" y="882" w="26" h="8" orient="0" id="772230400">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1260" y="864" w="8" h="62" orient="0" id="237004002">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1889865610" x="144" y="90" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1496984830" x="144" y="126" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="167518876" x="162" y="162" w="22" h="20" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="648" y="702" w="216" h="126" id="1230932449" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Meter" name="" link="185639920" />
          <Control classid="Meter" name="" link="185655016" />
          <Control classid="Meter" name="" link="185654608" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="144" y="162" w="26" h="8" orient="0" id="1917077403">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="558" y="72" w="324" h="180" id="392433311">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[For regulator 2:

PT Ratio:                   120
Primary CT Rating: 100
CT Ratio: 100/0.2= 500
Bandwidth:               2.0v

Compensator Settings: 
R                              2.5v     or 2.7/0.2=12.5ohm
X                              1.5v      or 1.6/0.2= 7.5ohm or 0.0199H
Voltage Level        124v]]></Sticky>
        <Sticky classid="Sticky" x="234" y="288" w="108" h="36" id="538747346">
          <paramlist>
            <param name="font" value="1" />
