          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="414" w="26" h="8" orient="0" id="1135295926">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="378" w="8" h="44" orient="0" id="1758717721">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1420100975" x="216" y="306" w="78" h="29" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="132859 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="149233922" x="216" y="342" w="58" h="24" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="822.29 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1220806617" x="288" y="306" w="78" h="29" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="465007 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="135979797" x="288" y="342" w="64" h="24" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="2466.88 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1371963748" x="252" y="378" w="78" h="29" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="155002 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="2022989869" x="252" y="414" w="58" h="24" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="822.29 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="422842989" x="270" y="306" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="337143668" x="270" y="342" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadBC824" group="" url="" version="" build="" crc="118881784" instances="1" key="" view="false" date="1615930474">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="B" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="C" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zbc824]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="609953088" x="216" y="288" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="522" w="8" h="80" orient="0" id="510406145">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1559734754" x="180" y="144" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbc824" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1234038448" x="270" y="396" w="49" h="44" z="200" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rbc824" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1016942809" x="180" y="396" w="49" h="43" z="210" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lbc824" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="144" w="8" h="152" orient="0" id="1246690954">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1852243104" x="540" y="144" w="74" h="55" z="190" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1251067092" x="648" y="180" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.0016667" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1317839999" x="540" y="288" w="74" h="55" z="170" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="1914532707" x="774" y="324" w="68" h="17" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1854597706" x="702" y="324" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1570041402" x="738" y="360" w="68" h="32" z="80" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1181473768" x="648" y="360" w="68" h="32" z="70" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.0006667" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1237833035" x="576" y="144" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rbc824" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1796703769" x="648" y="288" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lbc824" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="360" w="98" h="8" orient="0" id="1816428288">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="180" y="450" w="98" h="8" orient="0" id="398090004">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="360" w="8" h="80" orient="0" id="1479974263">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1348195631" x="216" y="522" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="335571337" x="324" y="288" w="42" h="38" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbc824" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="288" w="134" h="8" orient="0" id="1820893755">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="522" w="134" h="8" orient="0" id="1852246382">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="324" w="8" h="206" orient="0" id="1934013171">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="396" w="8" h="62" orient="0" id="1414239592">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:div" defn="master:div" id="35946281" x="576" y="180" w="74" h="55" z="140" orient="4" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="79478702" x="612" y="216" w="68" h="32" z="40" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="24146536" x="576" y="360" w="74" h="55" z="160" orient="4" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="104991434" x="612" y="396" w="68" h="32" z="90" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="962823698" x="612" y="288" w="74" h="55" z="180" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="324" w="8" h="44" orient="0" id="475126143">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="324" w="62" h="8" orient="0" id="132963578">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="180" y="450" w="8" h="62" orient="0" id="1108366123">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="1701580687" x="288" y="144" w="74" h="56" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1016102021" x="432" y="144" w="74" h="51" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="210762175" x="468" y="180" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="866420007" x="324" y="180" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1464159011" x="360" y="144" w="74" h="59" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="144" w="44" h="8" orient="0" id="680706649">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="1154772431" x="216" y="144" w="74" h="28" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="24.9" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadBC816" group="" url="" version="" build="" crc="45071285" instances="1" key="" view="false" date="1615930478">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="B" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="C" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zbc816]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="321647493" x="252" y="252" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="486" w="8" h="80" orient="0" id="1359960479">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2019726351" x="216" y="108" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbc816" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="240529483" x="306" y="360" w="49" h="44" z="200" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rbc816" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="209535118" x="216" y="360" w="49" h="43" z="210" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lbc816" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="108" w="8" h="152" orient="0" id="1367498326">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1020578822" x="576" y="108" w="74" h="55" z="190" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1282241800" x="684" y="144" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.00333" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1118383974" x="576" y="252" w="74" h="55" z="170" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="1235016656" x="810" y="288" w="68" h="17" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1443384585" x="738" y="288" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1346430212" x="774" y="324" w="68" h="32" z="80" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1626929024" x="684" y="324" w="68" h="32" z="70" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.001333" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1316195600" x="612" y="108" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rbc816" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1911671302" x="684" y="252" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lbc816" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="324" w="98" h="8" orient="0" id="1781414658">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="414" w="98" h="8" orient="0" id="299981535">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="324" w="8" h="80" orient="0" id="581912384">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1166773501" x="252" y="486" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1027207349" x="360" y="252" w="42" h="38" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbc816" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="252" w="134" h="8" orient="0" id="1433414958">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="486" w="134" h="8" orient="0" id="970408362">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="288" w="8" h="206" orient="0" id="1631861768">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="360" w="8" h="62" orient="0" id="502453082">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:div" defn="master:div" id="360036938" x="612" y="144" w="74" h="55" z="140" orient="4" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1853724180" x="648" y="180" w="68" h="32" z="40" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="253206765" x="612" y="324" w="74" h="55" z="160" orient="4" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="745577404" x="648" y="360" w="68" h="32" z="90" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1879407345" x="648" y="252" w="74" h="55" z="180" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="288" w="8" h="44" orient="0" id="130651792">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="288" w="62" h="8" orient="0" id="579880776">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="414" w="8" h="62" orient="0" id="998219637">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="1264557105" x="252" y="108" w="74" h="28" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="24.9" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="1735259079" x="324" y="108" w="74" h="56" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1421504508" x="468" y="108" w="74" h="51" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="924267636" x="504" y="144" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1754029729" x="360" y="144" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="995295672" x="396" y="108" w="74" h="59" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="108" w="44" h="8" orient="0" id="1488568579">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DZload830" group="" url="" version="" build="" crc="68397062" instances="1" key="" view="false" date="1615930491">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-39" y="-7" width="76" height="17" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="in" />
        <text x="-1" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[DZload830]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1748442909" x="270" y="234" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1459959719" x="306" y="234" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="198" w="188" h="8" orient="0" id="1236214486">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="234" w="188" h="8" orient="0" id="648574038">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="270" w="188" h="8" orient="0" id="121640055">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="198" w="8" h="170" orient="0" id="1066615739">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="234" w="8" h="80" orient="0" id="1661872001">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="270" w="8" h="44" orient="0" id="1153476734">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="306" w="8" h="62" orient="0" id="1721054539">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="360" w="44" h="8" orient="0" id="1458559693">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="360" w="44" h="8" orient="0" id="1559221080">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="234" w="44" h="8" orient="0" id="1491938777">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:loadCA830" defn="IEEE34:loadCA830" id="1836167403" x="432" y="360" w="73" h="17" z="30" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:loadBC830" defn="IEEE34:loadBC830" id="1331835415" x="468" y="306" w="73" h="17" z="20" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:loadAB830" defn="IEEE34:loadAB830" id="1385232637" x="396" y="306" w="73" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DIload890" group="" url="" version="" build="" crc="17677332" instances="1" key="" view="false" date="1615930489">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="" type="Switched" internal="false"><![CDATA[true]]></port>
        <rect x="-39" y="-7" width="76" height="17" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="in" />
        <text x="-1" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[DIload890]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="887306840" x="144" y="234" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="2128595530" x="180" y="234" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="198" w="188" h="8" orient="0" id="2071981768">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="234" w="188" h="8" orient="0" id="586982385">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="270" w="188" h="8" orient="0" id="1567249877">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="198" w="8" h="170" orient="0" id="2012058870">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="234" w="8" h="80" orient="0" id="1409725153">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="270" w="8" h="44" orient="0" id="1438855300">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="306" w="8" h="62" orient="0" id="985623179">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="360" w="44" h="8" orient="0" id="791322151">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="360" w="44" h="8" orient="0" id="154418496">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:loadAB890" defn="IEEE34:loadAB890" id="455555778" x="270" y="306" w="73" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="234" w="44" h="8" orient="0" id="1361631207">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1338237423" x="234" y="306" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:loadBC890" defn="IEEE34:loadBC890" id="1418681231" x="342" y="306" w="73" h="17" z="20" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:loadCA890" defn="IEEE34:loadCA890" id="1691063820" x="306" y="360" w="73" h="17" z="30" orient="0" link="-1">
          <paramlist link="-1" name="" />
          <paramlist link="274996928" name="">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="6.000000" />
          </paramlist>
          <paramlist link="1647272263" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1107651866" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1647272263" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1107651866" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DPQload848" group="" url="" version="" build="" crc="110544317" instances="1" key="" view="false" date="1615930473">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-39" y="-7" width="76" height="17" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="in" />
        <text x="-1" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[DPQload848]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1901780283" x="180" y="234" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1188411748" x="216" y="234" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="198" w="188" h="8" orient="0" id="1009019793">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="234" w="188" h="8" orient="0" id="1303745004">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="270" w="188" h="8" orient="0" id="281689060">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="198" w="8" h="170" orient="0" id="659045279">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="234" w="8" h="80" orient="0" id="1796076580">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="270" w="8" h="44" orient="0" id="1821130452">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="306" w="8" h="62" orient="0" id="868866886">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="360" w="44" h="8" orient="0" id="680118590">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="360" w="44" h="8" orient="0" id="1674297814">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:loadAB848" defn="IEEE34:loadAB848" id="1828573068" x="306" y="306" w="73" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:loadBC848" defn="IEEE34:loadBC848" id="1606189538" x="378" y="306" w="73" h="17" z="20" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:loadCA848" defn="IEEE34:loadCA848" id="1108680072" x="342" y="360" w="73" h="17" z="30" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="234" w="44" h="8" orient="0" id="694631036">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" group="" url="" version="" build="" crc="71443904" instances="1" key="" view="false" date="1615930752">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Global Substitutions">
          <parameter name="dfds" desc="" group="" type="Real" content_type="Literal" intent="Input" min="" max="" unit="">
            <value><![CDATA[1]]></value>
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <rect x="-12" y="-12" width="24" height="23" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="3" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:source3R" defn="master:source3R" id="1542208479" x="252" y="1134" w="107" h="91" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Source1" />
            <param name="MVA" value="12.0 [MVA]" />
            <param name="Vm" value="24.9 [kV]" />
            <param name="F" value="60.0 [Hz]" />
            <param name="Tc" value="0.05 [sec]" />
            <param name="Ideal" value="1" />
            <param name="ZSeq" value="0" />
            <param name="Imp" value="0" />
            <param name="View" value="1" />
            <param name="details" value="1" />
            <param name="Z1" value="1.0 [ohm]" />
            <param name="Phi1" value="80.0 [deg]" />
            <param name="R1p" value="0.16038 [ohm]" />
            <param name="X1p" value="0.64151 [ohm]" />
            <param name="Z0" value="1.0 [ohm]" />
            <param name="Phi0" value="80.0 [deg]" />
            <param name="R0p" value="0.16977 [ohm]" />
            <param name="X0p" value="0.50932 [ohm]" />
            <param name="P" value="Psrc" />
            <param name="Q" value="Qsrc" />
            <param name="Ia" value="Ia_src" />
            <param name="Ib" value="Ib_src" />
            <param name="Ic" value="Ic_src" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1067289813" x="270" y="1062" w="17" h="68" z="100" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1242898650" x="216" y="1062" w="51" h="74" z="90" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="2095352124" x="90" y="1062" w="67" h="17" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.05" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1707308896" x="180" y="1026" w="67" h="17" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="1234839812" x="522" y="1134" w="74" h="8" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.488636" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5015 [ohm]" />
            <param name="Mbc" value=".4591 [ohm]" />
            <param name="Mab" value=".5779 [ohm]" />
            <param name="Rac" value="0.2130 [ohm]" />
            <param name="Rbc" value="0.2066 [ohm]" />
            <param name="Rab" value="0.2101 [ohm]" />
            <param name="Lc" value="1.3471 [ohm]" />
            <param name="Lb" value="1.3569 [ohm]" />
            <param name="La" value="1.3343 [ohm]" />
            <param name="Rc" value="1.3294 [ohm]" />
            <param name="Rb" value="1.3238 [ohm]" />
            <param name="Ra" value="1.3368 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9943 [uF]" />
            <param name="Cac" value="-0.6212 [uF]" />
            <param name="Cab" value="-1.5313 [uF]" />
            <param name="Ccc" value="4.888 [uF]" />
            <param name="Cbb" value="5.0979 [uF]" />
            <param name="Caa" value="5.335 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="98722605" x="522" y="1134" w="22" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="300" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="860894279" x="738" y="1134" w="22" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="300" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="1390957852" x="738" y="1134" w="74" h="8" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.081913" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5015 [ohm]" />
            <param name="Mbc" value=".4591 [ohm]" />
            <param name="Mab" value=".5779 [ohm]" />
            <param name="Rac" value="0.2130 [ohm]" />
            <param name="Rbc" value="0.2066 [ohm]" />
            <param name="Rab" value="0.2101 [ohm]" />
            <param name="Lc" value="1.3471 [ohm]" />
            <param name="Lb" value="1.3569 [ohm]" />
            <param name="La" value="1.3343 [ohm]" />
            <param name="Rc" value="1.3294 [ohm]" />
            <param name="Rb" value="1.3238 [ohm]" />
            <param name="Ra" value="1.3368 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9943 [uF]" />
            <param name="Cac" value="-0.6212 [uF]" />
            <param name="Cab" value="-1.5313 [uF]" />
            <param name="Ccc" value="4.888 [uF]" />
            <param name="Cbb" value="5.0979 [uF]" />
            <param name="Caa" value="5.335 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="839816374" x="1098" y="1134" w="74" h="8" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="6.104167" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5015 [ohm]" />
            <param name="Mbc" value=".4591 [ohm]" />
            <param name="Mab" value=".5779 [ohm]" />
            <param name="Rac" value="0.2130 [ohm]" />
            <param name="Rbc" value="0.2066 [ohm]" />
            <param name="Rab" value="0.2101 [ohm]" />
            <param name="Lc" value="1.3471 [ohm]" />
            <param name="Lb" value="1.3569 [ohm]" />
            <param name="La" value="1.3343 [ohm]" />
            <param name="Rc" value="1.3294 [ohm]" />
            <param name="Rb" value="1.3238 [ohm]" />
            <param name="Ra" value="1.3368 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9943 [uF]" />
            <param name="Cac" value="-0.6212 [uF]" />
            <param name="Cab" value="-1.5313 [uF]" />
            <param name="Ccc" value="4.888 [uF]" />
            <param name="Cbb" value="5.0979 [uF]" />
            <param name="Caa" value="5.335 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1882819765" x="1098" y="1134" w="22" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="300" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="571233930" x="1116" y="1476" w="22" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="303" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="1956739744" x="1314" y="1134" w="74" h="8" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="7.102273" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5015 [ohm]" />
            <param name="Mbc" value=".4591 [ohm]" />
            <param name="Mab" value=".5779 [ohm]" />
            <param name="Rac" value="0.2130 [ohm]" />
            <param name="Rbc" value="0.2066 [ohm]" />
            <param name="Rab" value="0.2101 [ohm]" />
            <param name="Lc" value="1.3471 [ohm]" />
            <param name="Lb" value="1.3569 [ohm]" />
            <param name="La" value="1.3343 [ohm]" />
            <param name="Rc" value="1.3294 [ohm]" />
            <param name="Rb" value="1.3238 [ohm]" />
            <param name="Ra" value="1.3368 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9943 [uF]" />
            <param name="Cac" value="-0.6212 [uF]" />
            <param name="Cab" value="-1.5313 [uF]" />
            <param name="Ccc" value="4.888 [uF]" />
            <param name="Cbb" value="5.0979 [uF]" />
            <param name="Caa" value="5.335 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="160903551" x="1314" y="1134" w="22" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="300" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="1964081195" x="1530" y="1134" w="74" h="8" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="5.630682" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5015 [ohm]" />
            <param name="Mbc" value=".4591 [ohm]" />
            <param name="Mab" value=".5779 [ohm]" />
            <param name="Rac" value="0.2130 [ohm]" />
            <param name="Rbc" value="0.2066 [ohm]" />
            <param name="Rab" value="0.2101 [ohm]" />
            <param name="Lc" value="1.3471 [ohm]" />
            <param name="Lb" value="1.3569 [ohm]" />
            <param name="La" value="1.3343 [ohm]" />
            <param name="Rc" value="1.3294 [ohm]" />
            <param name="Rb" value="1.3238 [ohm]" />
            <param name="Ra" value="1.3368 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9943 [uF]" />
            <param name="Cac" value="-0.6212 [uF]" />
            <param name="Cab" value="-1.5313 [uF]" />
            <param name="Ccc" value="4.888 [uF]" />
            <param name="Cbb" value="5.0979 [uF]" />
            <param name="Caa" value="5.335 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="751806784" x="1530" y="1134" w="22" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="300" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="1532178483" x="1818" y="1134" w="74" h="8" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.001894" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1531937012" x="1818" y="1134" w="22" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="301" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="1972275705" x="1998" y="1134" w="74" h="8" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.058712" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1039554930" x="1998" y="1134" w="22" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="301" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1576665524" x="2088" y="882" w="22" h="17" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="302" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="379891290" x="2322" y="1134" w="74" h="8" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="1.450284" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="613800011" x="2250" y="1134" w="22" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="301" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2358" y="1134" w="26" h="8" orient="0" id="1603602776">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2484" y="1998" w="80" h="8" orient="0" id="346462576">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="641054699" x="2592" y="1134" w="22" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="303" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2628" y="1134" w="80" h="8" orient="0" id="569171927">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="2046473311" x="2376" y="1530" w="8" h="74" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.119318" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="128612310" x="2376" y="1530" w="17" h="22" z="1" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="301" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2376" y="1566" w="8" h="458" orient="0" id="1317088562">
          <vertex x="0" y="0" />
          <vertex x="0" y="450" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="1896743176" x="2592" y="1998" w="74" h="8" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.967803" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1637296158" x="2592" y="1998" w="22" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="301" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2700" y="1998" w="26" h="8" orient="0" id="753976204">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="538415818" x="2898" y="1998" w="74" h="8" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.098485" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1717896228" x="2898" y="1998" w="22" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="301" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="147929028" x="3204" y="1998" w="22" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="303" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3294" y="1998" w="62" h="8" orient="0" id="4620505">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2934" y="1962" w="26" h="8" orient="0" id="1700886261">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="1533309486" x="2952" y="1782" w="8" h="74" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="6.975379" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1723173624" x="2952" y="1782" w="17" h="22" z="1" orient="5" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="301" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="530835676" x="2952" y="1494" w="8" h="74" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.001894" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1758684906" x="2952" y="1494" w="17" h="22" z="1" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="301" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="273615608" x="2952" y="1314" w="8" h="74" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.232008" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1193833998" x="2952" y="1278" w="17" h="22" z="1" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="301" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="1194175927" x="3204" y="1134" w="74" h="8" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.828125" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1385563809" x="3132" y="1134" w="22" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="301" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3240" y="1134" w="98" h="8" orient="0" id="1812651962">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="1634849143" x="3456" y="1134" w="74" h="8" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.095644" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1377503629" x="3456" y="1134" w="22" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="301" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3564" y="1134" w="62" h="8" orient="0" id="972311013">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="684826373" x="3276" y="918" w="8" h="74" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.05303" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="388256326" x="3276" y="900" w="17" h="22" z="1" orient="5" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="301" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3276" y="1062" w="8" h="62" orient="0" id="1615972187">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3258" y="1116" w="26" h="8" orient="0" id="943220588">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3276" y="486" w="8" h="98" orient="0" id="1307813280">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="712983413" x="3276" y="612" w="8" h="74" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.19176" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1990084339" x="3276" y="702" w="17" h="22" z="1" orient="5" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="301" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3834" y="522" w="224" h="8" orient="0" id="850901335">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="373474309" x="3600" y="522" w="74" h="8" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.517045" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="2113952076" x="3636" y="522" w="22" h="17" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="301" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="4032" y="522" w="44" h="8" orient="0" id="608476634">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="406320900" x="3870" y="522" w="74" h="8" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.025095" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1369104480" x="3906" y="522" w="22" h="17" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="301" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="1939611688" x="3798" y="1134" w="74" h="8" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.126894" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1486574195" x="3798" y="1134" w="22" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="301" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3906" y="1134" w="332" h="8" orient="0" id="173769783">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="824823535" x="4266" y="1134" w="74" h="8" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.04072" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1270134076" x="4266" y="1134" w="22" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="301" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="4374" y="1134" w="206" h="8" orient="0" id="678289523">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="119448384" x="4032" y="1332" w="8" h="74" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.05303" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="752762868" x="4032" y="1332" w="17" h="22" z="1" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="301" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3168" y="1458" w="80" h="8" orient="0" id="1118705475">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1450323835" x="4050" y="1674" w="22" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="304" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="4032" y="1710" w="8" h="134" orient="0" id="1067542164">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:xfmr-3p2w" defn="master:xfmr-3p2w" id="1243010074" x="3222" y="1458" w="102" h="84" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="500 [kVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="1" />
            <param name="YD2" value="0" />
            <param name="Lead" value="2" />
            <param name="Xl" value="0.0408 [p.u.]" />
            <param name="Ideal" value="1" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.019 [p.u.]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="1" />
            <param name="V1" value="24.9 [kV]" />
            <param name="V2" value="4.16 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1.0 [sec]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [sec]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3258" y="1458" w="224" h="8" orient="0" id="1444026131">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="1555878216" x="3582" y="1458" w="74" h="8" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="2" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5015 [ohm]" />
            <param name="Mbc" value=".4591 [ohm]" />
            <param name="Mab" value=".5779 [ohm]" />
            <param name="Rac" value="0.2130 [ohm]" />
            <param name="Rbc" value="0.2066 [ohm]" />
            <param name="Rab" value="0.2101 [ohm]" />
            <param name="Lc" value="1.3471 [ohm]" />
            <param name="Lb" value="1.3569 [ohm]" />
            <param name="La" value="1.3343 [ohm]" />
            <param name="Rc" value="1.3294 [ohm]" />
            <param name="Rb" value="1.3238 [ohm]" />
            <param name="Ra" value="1.3368 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9943 " />
            <param name="Cac" value="-0.6212 " />
            <param name="Cab" value="-1.5313 " />
            <param name="Ccc" value="4.888 " />
            <param name="Cbb" value="5.0979 " />
            <param name="Caa" value="5.335 " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="292177453" x="3582" y="1476" w="22" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="300" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3762" y="1458" w="44" h="8" orient="0" id="815307431">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1456834157" x="3222" y="1494" w="20" h="26" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="1372390389" x="3636" y="1206" w="72" h="74" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="20 [kW]" />
            <param name="QO" value="16 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="46064772" x="4572" y="1098" w="92" h="74" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="0.009 [MW]" />
            <param name="QO" value="0.007 [MVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="75706940" x="3114" y="540" w="92" h="74" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="0.135 [MW]" />
            <param name="QO" value="0.105 [MVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="2" />
            <param name="NQ" value="2" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="184630894" x="828" y="1314" w="72" h="74" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="20 [kW]" />
            <param name="QO" value="10 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="514830726" x="828" y="1152" w="75" h="38" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="1957386621" x="864" y="1224" w="76" h="74" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="16.7 [kW]" />
            <param name="QO" value="9.3 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="1567678686" x="918" y="1314" w="66" h="74" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="10 [kW]" />
            <param name="QO" value="5 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="312097964" x="918" y="1152" w="75" h="38" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="292807367" x="954" y="1224" w="76" h="74" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="8.3 [kW]" />
            <param name="QO" value="4.7 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="158886636" x="1296" y="1530" w="74" h="98" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="10.6667 [kW]" />
            <param name="QO" value="5.3333 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1336397813" x="1134" y="1170" w="75" h="38" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1155832344" x="2070" y="1098" w="75" h="38" z="1" orient="5" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="1551653636" x="2196" y="540" w="74" h="104" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="22.6667 [kW]" />
            <param name="QO" value="11.3333 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="2" />
            <param name="NQ" value="2" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="1505548044" x="1458" y="360" w="104" h="74" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="45 [kW]" />
            <param name="QO" value="23.3333 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="717191332" x="2700" y="1224" w="104" h="74" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="26.6667 [kW]" />
            <param name="QO" value="13.3333 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="622652246" x="2466" y="1134" w="38" h="75" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="1287578459" x="2322" y="1494" w="74" h="98" z="1" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="2.6667 [kW]" />
            <param name="QO" value="1.3333 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="242171019" x="2376" y="1458" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="752264158" x="2322" y="1620" w="74" h="98" z="1" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="1.3333 [kW]" />
            <param name="QO" value="0.6667 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1531139309" x="2376" y="1584" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="46403490" x="2592" y="1926" w="86" h="74" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="4.6667 [kW]" />
            <param name="QO" value="2 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="2041067313" x="2628" y="1980" w="75" h="38" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1414374604" x="2718" y="1980" w="75" h="38" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="1864719862" x="2682" y="1926" w="86" h="74" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="2.3333 [kW]" />
            <param name="QO" value="1 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="783892016" x="3330" y="2106" w="96" h="74" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="2.6667 [kW]" />
            <param name="QO" value="1.3333 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="539431973" x="2988" y="1998" w="38" h="75" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1335372237" x="2952" y="1080" w="75" h="38" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="694541734" x="4032" y="1530" w="75" h="38" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="1788330503" x="3330" y="702" w="74" h="84" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="6 [kW]" />
            <param name="QO" value="3.33 [kVAR]" />
            <param name="VBO" value=" 14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="268147376" x="3276" y="666" w="38" h="75" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="1297160996" x="3330" y="612" w="74" h="98" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="3 [kW]" />
            <param name="QO" value="1.6667 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1020411549" x="3276" y="576" w="38" h="75" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="1831554701" x="3582" y="576" w="96" h="74" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="13.333 [kW]" />
            <param name="QO" value="7.3333 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1825237221" x="3546" y="522" w="75" h="38" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="976647593" x="3672" y="522" w="75" h="38" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3564" y="522" w="62" h="8" orient="0" id="1218001534">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="768168588" x="3546" y="648" w="92" h="74" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="16.6667 [kW]" />
            <param name="QO" value="8 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="761072192" x="3672" y="666" w="86" h="74" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="8.3333 [kW]" />
            <param name="QO" value="4 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="1186004358" x="3708" y="576" w="96" h="74" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="6.667 [kW]" />
            <param name="QO" value="3.6667 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="298118794" x="3924" y="522" w="75" h="38" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="894058562" x="4014" y="522" w="75" h="38" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="65275891" x="4014" y="576" w="96" h="74" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="7.6667 [kW]" />
            <param name="QO" value="3.6667 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="1159222101" x="3924" y="666" w="96" h="74" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="15.3333 [kW]" />
            <param name="QO" value="7.3333 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:capacitive_load" defn="master:capacitive_load" id="437865598" x="3204" y="522" w="60" h="63" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="S" value="100 [kVAR]" />
            <param name="V" value="14.38 [kV]" />
            <param name="F" value="60.0 [Hz]" />
            <param name="SD" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:capacitive_load" defn="master:capacitive_load" id="687664799" x="4194" y="486" w="60" h="63" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="S" value="150 [kVAR]" />
            <param name="V" value="14.38 [kV]" />
            <param name="F" value="60.0 [Hz]" />
            <param name="SD" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:DPQload848" defn="IEEE34:DPQload848" id="1084028358" x="4194" y="576" w="20" h="93" z="50" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:DIload890" defn="IEEE34:DIload890" id="2095618731" x="3780" y="1530" w="20" h="93" z="460" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:DZload830" defn="IEEE34:DZload830" id="1833917468" x="2718" y="2070" w="20" h="93" z="510" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="365003392" x="2286" y="1134" w="75" h="38" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:loadBC816" defn="IEEE34:loadBC816" id="57703523" x="2322" y="1080" w="73" h="17" z="200" orient="4" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="2322" y="1098" w="44" h="26" orient="0" id="1265946919">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:loadBC824" defn="IEEE34:loadBC824" id="1374903324" x="2340" y="1008" w="73" h="17" z="160" orient="2" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="2074686317" x="2376" y="1062" w="75" h="38" z="1" orient="5" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2340" y="1026" w="44" h="26" orient="0" id="1909156639">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2376" y="1008" w="8" h="26" orient="0" id="616949845">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:DZload832" defn="IEEE34:DZload832" id="1503117355" x="2898" y="1260" w="93" h="20" z="340" orient="4" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:DZload858" defn="IEEE34:DZload858" id="1731721671" x="2898" y="1152" w="93" h="20" z="270" orient="4" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:DPQload858" defn="IEEE34:DPQload858" id="241420717" x="3168" y="1188" w="20" h="93" z="300" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:DPQload834" defn="IEEE34:DPQload834" id="1008654832" x="3240" y="1188" w="20" h="93" z="310" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:DPQload860" defn="IEEE34:DPQload860" id="794846595" x="3834" y="1188" w="20" h="93" z="350" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:DPQload836" defn="IEEE34:DPQload836" id="312519841" x="3906" y="1188" w="20" h="93" z="360" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:DZload834" defn="IEEE34:DZload834" id="686786151" x="3492" y="1188" w="20" h="93" z="320" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:DZload860" defn="IEEE34:DZload860" id="1021971734" x="3564" y="1188" w="20" h="93" z="330" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:DIload836" defn="IEEE34:DIload836" id="1714824577" x="4302" y="1188" w="20" h="93" z="370" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:DIload840" defn="IEEE34:DIload840" id="502365807" x="4374" y="1188" w="20" h="93" z="380" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="388795815" x="1134" y="1350" w="29" h="86" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="0.769332 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="1294950367" x="1134" y="1440" w="24" h="60" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="1.083 [mH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1134" y="1440" w="8" h="134" orient="0" id="202569112">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="1494" w="98" h="8" orient="0" id="803059366">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="1808098046" x="1224" y="1494" w="48" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="C" value="3.08 [nF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="343137306" x="1260" y="1494" w="26" h="20" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1188167183" x="2106" y="882" w="29" h="72" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="0.9067 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="1243344884" x="2106" y="810" w="24" h="46" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="1.3 [mH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2106" y="810" w="8" h="62" orient="0" id="836004375">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2106" y="792" w="44" h="8" orient="0" id="332919730">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="57945158" x="2070" y="792" w="42" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="C" value="3.6 [nF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1508670632" x="2034" y="792" w="26" h="20" z="0" orient="2" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="85655268" x="2088" y="630" w="22" h="17" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="302" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1754215352" x="2106" y="666" w="29" h="86" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="6.382383 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="2016317055" x="2106" y="576" w="24" h="60" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="8.983 [mH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2106" y="558" w="44" h="8" orient="0" id="475130638">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="132844111" x="2070" y="558" w="56" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="C" value="25.55 [nF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="696095993" x="2034" y="558" w="26" h="20" z="0" orient="2" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="2106" y="576" w="8" h="80" orient="0" id="606825147">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="773143028" x="1638" y="252" w="22" h="17" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="302" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="2093218653" x="1674" y="252" w="88" h="29" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="5.463797 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="379126935" x="1566" y="252" w="54" h="24" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="7.69 [mH]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="760972933" x="1512" y="306" w="30" h="62" z="1" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="C" value="21.873 [nF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1602495173" x="1512" y="342" w="20" h="26" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="1602" y="252" w="80" h="8" orient="0" id="589345594">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="252" w="152" h="8" orient="0" id="598837275">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1809830583" x="2520" y="1134" w="88" h="29" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="0.401633 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="61604866" x="2592" y="1134" w="48" h="24" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="565 [uH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2646" y="1134" w="8" h="44" orient="0" id="1150003900">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="981479165" x="2646" y="1170" w="30" h="56" z="1" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="C" value="1.608 [nF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="2125737686" x="2646" y="1206" w="20" h="26" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="462275412" x="3114" y="1998" w="80" h="29" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="3.09244 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="220820572" x="3204" y="1998" w="62" h="24" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="4.353 [mH]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="1811804359" x="3294" y="2034" w="30" h="56" z="1" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="C" value="12.38 [nF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="2079984158" x="3294" y="2070" w="20" h="26" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="328567769" x="4032" y="1620" w="29" h="86" z="1" orient="5" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="1.442209 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="1238490687" x="4032" y="1710" w="24" h="48" z="1" orient="5" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="867 [uH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="4032" y="1728" w="44" h="8" orient="0" id="2068122200">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="1857453637" x="4068" y="1728" w="56" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="C" value="2.664 [nF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1964574888" x="4104" y="1728" w="26" h="20" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="807390680" x="2898" y="846" w="22" h="17" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="302" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="878910450" x="2916" y="936" w="29" h="86" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="0.214734 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="989203905" x="2916" y="864" w="24" h="48" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="302 [uH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2916" y="792" w="44" h="8" orient="0" id="1171172981">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="546745299" x="2880" y="792" w="48" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="C" value="0.86 [nF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1494090419" x="2844" y="792" w="26" h="20" z="0" orient="2" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="2916" y="738" w="8" h="134" orient="0" id="1747917529">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3744" y="504" w="8" h="26" orient="0" id="1000173703">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1890814847" x="3744" y="468" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS846" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2358" y="2016" w="62" h="8" orient="0" id="315804079">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1524986857" x="2340" y="1998" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS828" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2376" y="1062" w="8" h="170" orient="0" id="1785142092">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="114776796" x="2340" y="1152" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS824" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2070" y="1098" w="8" h="62" orient="0" id="930854025">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1493589293" x="2070" y="1152" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS816" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1854" y="1116" w="8" h="44" orient="0" id="520353286">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="786214685" x="1854" y="1098" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS850" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2088" y="774" w="44" h="8" orient="0" id="714608250">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1338165611" x="2142" y="756" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS818" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2178" y="540" w="80" h="8" orient="0" id="786608218">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="234" w="8" h="44" orient="0" id="1008188481">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="731056915" x="1314" y="234" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS822" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="1152" w="8" h="44" orient="0" id="2006792024">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="1116" w="8" h="44" orient="0" id="687430869">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="918" y="1116" w="8" h="44" orient="0" id="273380143">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="1116" w="8" h="62" orient="0" id="192451060">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="1116" w="8" h="44" orient="0" id="108051071">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="468768546" x="324" y="1098" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS800" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1127259240" x="612" y="1098" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS802" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="698840330" x="918" y="1098" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS806" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="747686815" x="1134" y="1098" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS808" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1817758720" x="1350" y="1098" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS812" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1566" y="1116" w="8" h="44" orient="0" id="763684465">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1068293406" x="1566" y="1098" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS814" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1134" y="1530" w="152" h="8" orient="0" id="536160647">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2718" y="1980" w="8" h="44" orient="0" id="1348737931">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2934" y="1944" w="8" h="80" orient="0" id="1533631725">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3330" y="1998" w="8" h="98" orient="0" id="472208569">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="749430023" x="2682" y="1998" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS830" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="102136358" x="2934" y="2016" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS854" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2934" y="1746" w="44" h="8" orient="0" id="297582297">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1932443302" x="2988" y="1728" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS852" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2952" y="1080" w="8" h="62" orient="0" id="537333752">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1660725955" x="2916" y="1116" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS858" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3474" y="1458" w="80" h="8" orient="0" id="2112097023">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="999666958" x="2916" y="1440" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS832" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3114" y="522" w="332" h="8" orient="0" id="1860106964">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1500911918" x="3186" y="486" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS844" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3258" y="882" w="44" h="8" orient="0" id="866741213">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="209053763" x="3240" y="864" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS842" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="4194" y="486" w="8" h="44" orient="0" id="1916268523">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="622957372" x="4230" y="504" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS848" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3258" y="1098" w="8" h="62" orient="0" id="1399465546">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1674810325" x="3276" y="1152" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS834" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3618" y="1116" w="8" h="62" orient="0" id="243714291">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1223323315" x="3618" y="1098" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS860" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="4032" y="1116" w="8" h="188" orient="0" id="1951493179">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4572" y="1116" w="8" h="44" orient="0" id="1944850376">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4014" y="1530" w="44" h="8" orient="0" id="1074484131">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="292027983" x="4032" y="1098" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS836" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1880037451" x="4590" y="1152" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS840" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="594696226" x="4068" y="1512" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS862" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="4032" y="1800" w="80" h="8" orient="0" id="1534450831">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3330" y="1440" w="8" h="26" orient="0" id="1394585395">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3780" y="1440" w="8" h="44" orient="0" id="1297437396">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1091151189" x="3330" y="1476" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS888" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="360211657" x="3780" y="1422" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS890" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2700" y="1134" w="8" h="80" orient="0" id="2032999472">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1597921943" x="2736" y="792" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS826" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2916" y="774" w="62" h="8" orient="0" id="653435599">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1524167817" x="612" y="1134" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1933920717" x="918" y="1134" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1592743945" x="1134" y="1134" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="632588538" x="2376" y="1134" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1952663894" x="2718" y="1998" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="302259665" x="3780" y="1458" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="4230346" x="3618" y="1134" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1192151388" x="4032" y="1134" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1262693029" x="4572" y="1134" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1393703504" x="4032" y="1530" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1776186128" x="4194" y="522" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="525105483" x="3672" y="522" w="8" h="8" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1987254530" x="3276" y="522" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="194410063" x="3276" y="882" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="407662409" x="2106" y="774" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1615384410" x="2700" y="1134" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:regulator1" defn="IEEE34:regulator1" id="37037359" x="1746" y="1134" w="76" h="60" z="190" orient="0" link="-1">
          <paramlist link="-1" name="" />
          <paramlist link="1682980178" name="">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="6.000000" />
          </paramlist>
          <paramlist link="472248319" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="472248319" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:regulator2" defn="IEEE34:regulator2" id="106727025" x="2952" y="1566" w="59" h="75" z="440" orient="3" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="1679471857" x="882" y="1134" w="74" h="8" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.245739" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5015 [ohm]" />
            <param name="Mbc" value=".4591 [ohm]" />
            <param name="Mab" value=".5779 [ohm]" />
            <param name="Rac" value="0.2130 [ohm]" />
            <param name="Rbc" value="0.2066 [ohm]" />
            <param name="Rab" value="0.2101 [ohm]" />
            <param name="Lc" value="1.3471 [ohm]" />
            <param name="Lb" value="1.3569 [ohm]" />
            <param name="La" value="1.3343 [ohm]" />
            <param name="Rc" value="1.3294 [ohm]" />
            <param name="Rb" value="1.3238 [ohm]" />
            <param name="Ra" value="1.3368 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9943 [uF]" />
            <param name="Cac" value="-0.6212 [uF]" />
            <param name="Cab" value="-1.5313 [uF]" />
            <param name="Ccc" value="4.888 [uF]" />
            <param name="Cbb" value="5.0979 [uF]" />
            <param name="Caa" value="5.335 [uF]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="1134" w="80" h="8" orient="0" id="1188455474">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="2019088984" x="828" y="1134" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="1152" w="8" h="26" orient="0" id="848865468">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="1135153824" x="1278" y="1764" w="74" h="98" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="5.3333 [kW]" />
            <param name="QO" value="2.6667 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="736783409" x="1134" y="1602" w="29" h="86" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="2.307997 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="491986030" x="1134" y="1692" w="24" h="60" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="3.249 [mH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1134" y="1692" w="8" h="116" orient="0" id="2066359644">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="1710" w="80" h="8" orient="0" id="771842476">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="412413508" x="1206" y="1710" w="48" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="C" value="9.24 [nF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1362183258" x="1242" y="1710" w="26" h="20" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1513728691" x="1152" y="1854" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS810" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="691938690" x="1134" y="1530" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="803817895" x="2178" y="252" w="74" h="98" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="11.3333 [kW]" />
            <param name="QO" value="5.6667 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="2" />
            <param name="NQ" value="2" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1403382988" x="2106" y="468" w="29" h="86" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="19.14715 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="2011866648" x="2106" y="378" w="24" h="60" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="26.95 [mH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2106" y="342" w="44" h="8" orient="0" id="259998086">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="578508165" x="2070" y="342" w="56" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="C" value="76.65 [nF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1241240559" x="2034" y="342" w="26" h="20" z="0" orient="2" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="2106" y="378" w="8" h="134" orient="0" id="1996875122">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2070" y="252" w="98" h="8" orient="0" id="934850718">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1846895437" x="2106" y="216" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS820" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1898874082" x="1944" y="252" w="88" h="29" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="1.821266 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="159586303" x="1836" y="252" w="62" h="24" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="2.563 [mH]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="1368039625" x="1782" y="306" w="30" h="56" z="1" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="C" value="7.291 [nF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="483466168" x="1782" y="342" w="20" h="26" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="1872" y="252" w="80" h="8" orient="0" id="1382491541">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="252" w="134" h="8" orient="0" id="617972113">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1728" y="252" w="8" h="98" orient="0" id="674961964">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1113378138" x="2106" y="252" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1797517238" x="2106" y="504" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="473561386" x="1710" y="252" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="638798034" x="1728" y="360" w="104" h="74" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="90 [kW]" />
            <param name="QO" value="46.6667 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1115078948" x="1350" y="252" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="189709484" x="2250" y="1134" w="74" h="8" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.483428" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2700" y="1080" w="8" h="62" orient="0" id="1266957132">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1338570398" x="2700" y="1044" w="29" h="86" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="1.204898 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="629127304" x="2700" y="972" w="24" h="60" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="1.696 [mH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2700" y="936" w="44" h="8" orient="0" id="904468573">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="1143608601" x="2664" y="936" w="56" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="C" value="4.824 [nF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1584808377" x="2628" y="936" w="26" h="20" z="0" orient="2" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="2700" y="882" w="8" h="98" orient="0" id="1129294331">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="34212918" x="2736" y="918" w="74" h="96" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="13.3333 [kW]" />
            <param name="QO" value="6.6667[kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2682" y="828" w="44" h="8" orient="0" id="863979736">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="1795584372" x="2376" y="1422" w="8" h="74" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.039773" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="898858478" x="2664" y="1998" w="74" h="8" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="2.903409" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2628" y="1980" w="8" h="26" orient="0" id="1175627732">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3600" y="1998" w="116" h="8" orient="0" id="1789769914">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="1687003938" x="3564" y="2106" w="96" h="74" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="1.3333 [kW]" />
            <param name="QO" value="0.6667 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="926372507" x="3366" y="1998" w="80" h="29" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="9.27732 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="1421386392" x="3456" y="1998" w="68" h="24" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="13.058 [mH]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="306441523" x="3528" y="2034" w="30" h="56" z="1" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="C" value="37.14 [nF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="818985407" x="3528" y="2070" w="20" h="26" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="3294" y="1998" w="80" h="8" orient="0" id="307284567">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3564" y="1998" w="8" h="98" orient="0" id="2077349414">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1927784182" x="3690" y="1998" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS856" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1851033523" x="3564" y="1998" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="607546195" x="2952" y="1188" w="8" h="74" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.696023" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2952" y="1134" w="8" h="26" orient="0" id="782284337">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="726484707" x="2988" y="576" w="74" h="98" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="0.6667 [kW]" />
            <param name="QO" value="0.3333 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1247622129" x="2916" y="702" w="29" h="86" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="0.644203 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="1650520634" x="2916" y="630" w="24" h="48" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="907 [uH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2916" y="594" w="44" h="8" orient="0" id="1515409463">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="1989322271" x="2880" y="594" w="56" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="C" value="2.579 [nF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1469411892" x="2844" y="594" w="26" h="20" z="0" orient="2" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="2916" y="540" w="8" h="98" orient="0" id="48442005">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2916" y="576" w="62" h="8" orient="0" id="1747342529">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1796148154" x="2916" y="468" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS864" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="1682455293" x="2988" y="774" w="74" h="106" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="1.3333 [kW]" />
            <param name="QO" value="0.66667 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1872358219" x="2916" y="774" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="1246072596" x="3132" y="1134" w="74" h="8" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.276042" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="1995484964" x="3528" y="1134" w="74" h="8" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.286932" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="1674477813" x="3870" y="1134" w="74" h="8" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.380682" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="1881932795" x="4338" y="1134" w="74" h="8" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.122159" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="4032" y="1962" w="8" h="98" orient="0" id="108919281">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="1543378197" x="4122" y="2052" w="74" h="98" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="9.3333 [kW]" />
            <param name="QO" value="4.6667 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="480168623" x="4032" y="1872" w="29" h="86" z="1" orient="5" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="1.326628 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="529322717" x="4032" y="1962" w="24" h="60" z="1" orient="5" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="2.602 [mH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="4032" y="1980" w="44" h="8" orient="0" id="939414543">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="647776511" x="4068" y="1980" w="76" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="C" value="0.007991 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="65883610" x="4104" y="1980" w="26" h="20" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="4032" y="2052" w="80" h="8" orient="0" id="31527609">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="524005592" x="3996" y="2142" w="48" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS838" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="761221209" x="4122" y="1800" w="74" h="98" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="18.6667 [kW]" />
            <param name="QO" value="9.3333 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="984003724" x="3276" y="702" w="8" h="74" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.06392" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3276" y="648" w="8" h="26" orient="0" id="461016163">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="650003132" x="3474" y="522" w="74" h="8" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.172348" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:unbalanced_shortline" defn="IEEE34:unbalanced_shortline" id="1771364776" x="3960" y="522" w="74" h="8" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="f" value="60.0 [Hz]" />
            <param name="NCap" value="1" />
            <param name="length" value="0.075284" />
            <param name="Type" value="0" />
            <param name="View" value="1" />
            <param name="Mac" value=".5691 [ohm]" />
            <param name="Mbc" value=".5238 [ohm]" />
            <param name="Mab" value=".6442 [ohm]" />
            <param name="Rac" value="0.2359 [ohm]" />
            <param name="Rbc" value="0.2288 [ohm]" />
            <param name="Rab" value="0.2327 [ohm]" />
            <param name="Lc" value="1.4209 [ohm]" />
            <param name="Lb" value="1.4281 [ohm]" />
            <param name="La" value="1.4115 [ohm]" />
            <param name="Rc" value="1.9219 [ohm]" />
            <param name="Rb" value="1.9157 [ohm]" />
            <param name="Ra" value="1.93 [ohm]" />
            <param name="Lz" value="0.028 [H]" />
            <param name="Rz" value="0.01 [ohm]" />
            <param name="Lp" value="0.001 [H]" />
            <param name="Rp" value="0.01 [ohm]" />
            <param name="Cod" value="-0.5 [uF]" />
            <param name="Cd" value="2.5 [uF]" />
            <param name="Cbc" value="-0.9402 [uF]" />
            <param name="Cac" value="-0.5951 [uF]" />
            <param name="Cab" value="-1.4364 [uF]" />
            <param name="Ccc" value="4.7154 [uF]" />
            <param name="Cbb" value="4.9055 [uF]" />
            <param name="Caa" value="5.1207 [uF]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3906" y="522" w="26" h="8" orient="0" id="1465968391">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="125980489" x="1566" y="1134" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="1656" y="1134" w="62" h="8" orient="0" id="510809777">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1566" y="1134" w="62" h="8" orient="0" id="500040320">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="1134" w="80" h="8" orient="0" id="1433868105">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1026" y="1134" w="44" h="8" orient="0" id="1631296647">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="1134" w="62" h="8" orient="0" id="1029939361">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="489557911" x="2070" y="1134" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="2178" y="1134" w="44" h="8" orient="0" id="81256286">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2034" y="1134" w="116" h="8" orient="0" id="1817217099">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2376" y="1134" w="44" h="8" orient="0" id="1160599591">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2286" y="1080" w="8" h="26" orient="0" id="1818985208">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="400804370" x="1134" y="1260" w="94" h="76" z="240" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376[kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Ib08_10" />
            <param name="VolI" value="Vb08_10" />
            <param name="P" value="Pb08_10" />
            <param name="Q" value="Qb08_10" />
            <param name="Vrms" value="Vbrms08_10" />
            <param name="Ph" value="Ab08_10" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.0166" />
            <param name="Qd" value="0.007217" />
            <param name="Vd" value="1.029" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="31395246" x="2106" y="990" w="94" h="68" z="140" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Ia16_18" />
            <param name="VolI" value="Va16_18" />
            <param name="P" value="Pa16_18" />
            <param name="Q" value="Qa16_18" />
            <param name="Vrms" value="Varms16_18" />
            <param name="Ph" value="Aa16_18" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.173" />
            <param name="Qd" value="0.07835" />
            <param name="Vd" value="1.023" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1603723556" x="2106" y="738" w="94" h="68" z="40" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Ia18_20" />
            <param name="VolI" value="Va18_20" />
            <param name="P" value="Pa18_20" />
            <param name="Q" value="Qa18_20" />
            <param name="Vrms" value="Varms18_20" />
            <param name="Ph" value="Aa18_20" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.1728" />
            <param name="Qd" value="0.07886" />
            <param name="Vd" value="1.022" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1775480420" x="2052" y="252" w="68" h="94" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Ia20_22" />
            <param name="VolI" value="Va20_22" />
            <param name="P" value="Pa20_22" />
            <param name="Q" value="Qa20_22" />
            <param name="Vrms" value="Varms20_22" />
            <param name="Ph" value="Aa20_22" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.1347" />
            <param name="Qd" value="0.06775" />
            <param name="Vd" value="0.999" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1134" y="1350" w="8" h="62" orient="0" id="1893386983">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1706075640" x="3060" y="1998" w="80" h="94" z="500" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Ib54_56" />
            <param name="VolI" value="Vb54_56" />
            <param name="P" value="Pb54_56" />
            <param name="Q" value="Qb54_56" />
            <param name="Vrms" value="Vbrms54_56" />
            <param name="Ph" value="Ab54_56" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.004034" />
            <param name="Qd" value="-0.001818" />
            <param name="Vd" value="0.9969" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3150" y="1998" w="62" h="8" orient="0" id="130187409">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1390412265" x="2916" y="1026" w="94" h="82" z="210" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Ia58_64" />
            <param name="VolI" value="Va58_64" />
            <param name="P" value="Pa58_64" />
            <param name="Q" value="Qa58_64" />
            <param name="Vrms" value="Varms58_64" />
            <param name="Ph" value="Aa58_64" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.001994" />
            <param name="Qd" value="0.0007173" />
            <param name="Vd" value="1.035" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3042" y="1134" w="62" h="8" orient="0" id="516011721">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2952" y="1134" w="62" h="8" orient="0" id="1574219607">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3366" y="1134" w="62" h="8" orient="0" id="1289873941">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3618" y="1134" w="152" h="8" orient="0" id="869082538">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="473129396" x="3258" y="1134" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1688246520" x="1134" y="1818" w="66" h="54" z="470" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376[kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Ib10" />
            <param name="VolI" value="Vb10" />
            <param name="P" value="Pb10" />
            <param name="Q" value="Qb10" />
            <param name="Vrms" value="Vbrms10" />
            <param name="Ph" value="Ab10" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-1.144e-017" />
            <param name="Qd" value="-2.485e-016" />
            <param name="Vd" value="1.029" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1530572095" x="1404" y="252" w="60" h="66" z="10" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376[kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Ia22" />
            <param name="VolI" value="Va22" />
            <param name="P" value="Pa22" />
            <param name="Q" value="Qa22" />
            <param name="Vrms" value="Varms22" />
            <param name="Ph" value="Aa22" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-8.918e-018" />
            <param name="Qd" value="-1.191e-016" />
            <param name="Vd" value="0.9959" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="479715551" x="2700" y="864" w="66" h="54" z="110" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376[kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Ib26" />
            <param name="VolI" value="Vb26" />
            <param name="P" value="Pb26" />
            <param name="Q" value="Qb26" />
            <param name="Vrms" value="Vbrms26" />
            <param name="Ph" value="Ab26" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-4.403e-017" />
            <param name="Qd" value="-4.447e-016" />
            <param name="Vd" value="1.015" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1625401867" x="2916" y="522" w="66" h="54" z="30" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376[kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Ia64" />
            <param name="VolI" value="Va64" />
            <param name="P" value="Pa64" />
            <param name="Q" value="Qa64" />
            <param name="Vrms" value="Varms64" />
            <param name="Ph" value="Aa64" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="8.304e-017" />
            <param name="Qd" value="-8.627e-016" />
            <param name="Vd" value="1.035" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="4032" y="522" w="206" h="8" orient="0" id="1378931310">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="727129737" x="4032" y="2106" w="66" h="54" z="530" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376[kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Ib38" />
            <param name="VolI" value="Vb38" />
            <param name="P" value="Pb8" />
            <param name="Q" value="Qb8" />
            <param name="Vrms" value="Vbrms38" />
            <param name="Ph" value="Ab8" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-3.659e-017" />
            <param name="Qd" value="-2.812e-016" />
            <param name="Vd" value="1.039" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="4032" y="1512" w="8" h="26" orient="0" id="468466851">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3654" y="1980" w="8" h="44" orient="0" id="1400832536">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1716591706" x="3654" y="1998" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="2898" y="486" w="44" h="8" orient="0" id="1083553964">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1234108354" x="2916" y="486" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="1134" y="1854" w="26" h="8" orient="0" id="250668617">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="1854" w="26" h="8" orient="0" id="504946854">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="2055039017" x="1134" y="1854" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="1458" y="252" w="8" h="98" orient="0" id="1163241875">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="919840718" x="2700" y="828" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="4014" y="2142" w="44" h="8" orient="0" id="804971519">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="289946956" x="4032" y="2142" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="2718" y="1998" w="152" h="8" orient="0" id="551777731">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2952" y="1962" w="8" h="152" orient="0" id="2111412141">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3276" y="882" w="8" h="152" orient="0" id="1445771799">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="1134" w="152" h="8" orient="0" id="107183841">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1854" y="1134" w="116" h="8" orient="0" id="1698127509">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="1134" w="98" h="8" orient="0" id="1294499805">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="1134" w="62" h="8" orient="0" id="574377401">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="1134" w="44" h="8" orient="0" id="1515972857">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:Meters806" defn="IEEE34:Meters806" id="2017996622" x="1008" y="1134" w="38" h="37" z="150" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="918" y="1134" w="80" h="8" orient="0" id="802720090">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:Meters808" defn="IEEE34:Meters808" id="1057380299" x="1224" y="1134" w="38" h="37" z="170" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="1242" y="1134" w="44" h="8" orient="0" id="1402140286">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:Meters814" defn="IEEE34:Meters814" id="195231305" x="1638" y="1134" w="38" h="37" z="180" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:Meters816" defn="IEEE34:Meters816" id="1619562416" x="2160" y="1134" w="38" h="37" z="220" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="2106" y="882" w="8" h="44" orient="0" id="1209899939">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2106" y="972" w="8" h="62" orient="0" id="310328128">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2106" y="612" w="8" h="62" orient="0" id="575133383">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2106" y="702" w="8" h="26" orient="0" id="1752233636">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2106" y="414" w="8" h="62" orient="0" id="583118053">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2034" y="252" w="62" h="8" orient="0" id="1645070035">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1782" y="252" w="8" h="62" orient="0" id="69629780">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="306" w="8" h="62" orient="0" id="598942703">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="252" w="44" h="8" orient="0" id="738203142">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2106" y="1062" w="8" h="62" orient="0" id="1240543753">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="1188" w="8" h="116" orient="0" id="624145586">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="1188" w="8" h="26" orient="0" id="1054089936">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="918" y="1188" w="8" h="116" orient="0" id="383576365">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="954" y="1206" w="8" h="26" orient="0" id="1185288825">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="1206" w="8" h="44" orient="0" id="1195793132">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="1278" w="8" h="44" orient="0" id="1317694410">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="1656" w="8" h="62" orient="0" id="1731289575">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="1764" w="134" h="8" orient="0" id="130955254">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="1836" w="8" h="26" orient="0" id="2105822696">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:Meters824" defn="IEEE34:Meters824" id="1415868715" x="2430" y="1134" w="38" h="37" z="250" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="2700" y="1008" w="8" h="44" orient="0" id="918204014">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2700" y="846" w="8" h="26" orient="0" id="1547510020">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2718" y="918" w="26" h="8" orient="0" id="661040373">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2520" y="1134" w="26" h="8" orient="0" id="915236821">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2556" y="1134" w="44" h="8" orient="0" id="1255388511">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2466" y="1134" w="26" h="8" orient="0" id="2107674505">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2376" y="1458" w="8" h="44" orient="0" id="2126288762">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:Meters828_830" defn="IEEE34:Meters828_830" id="358898609" x="2466" y="1998" w="38" h="37" z="490" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="2394" y="2016" w="62" h="26" orient="0" id="1665938674">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="54" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3024" y="1998" w="26" h="8" orient="0" id="446812271">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3078" y="1998" w="44" h="8" orient="0" id="1231797134">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3294" y="1998" w="8" h="44" orient="0" id="1268184339">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3402" y="1998" w="62" h="8" orient="0" id="15593364">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3528" y="2034" w="8" h="44" orient="0" id="731908842">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3636" y="1998" w="26" h="8" orient="0" id="1605090037">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2934" y="1998" w="62" h="8" orient="0" id="452306834">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:Meters852_832" defn="IEEE34:Meters852_832" id="1961659803" x="2952" y="1692" w="37" h="38" z="480" orient="3" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="2952" y="1710" w="8" h="44" orient="0" id="562225650">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2952" y="1674" w="8" h="80" orient="0" id="807396898">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:Meters832_888" defn="IEEE34:Meters832_888" id="72727414" x="3078" y="1458" w="38" h="37" z="400" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="3060" y="1458" w="116" h="8" orient="0" id="2067696867">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2952" y="1458" w="8" h="44" orient="0" id="768428327">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:Meters832_858" defn="IEEE34:Meters832_858" id="671335694" x="2952" y="1404" w="37" h="38" z="390" orient="3" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="2952" y="1224" w="8" h="62" orient="0" id="747018570">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2952" y="1350" w="8" h="44" orient="0" id="1401121215">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:Meters858_834" defn="IEEE34:Meters858_834" id="1425428501" x="3024" y="1134" w="38" h="37" z="260" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:Meters834_860" defn="IEEE34:Meters834_860" id="277471680" x="3348" y="1134" w="38" h="37" z="280" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:Meters834_842" defn="IEEE34:Meters834_842" id="1074684953" x="3276" y="1044" w="37" h="38" z="230" orient="3" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="3276" y="954" w="8" h="80" orient="0" id="1592956733">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3618" y="1152" w="26" h="44" orient="0" id="853341257">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3330" y="1458" w="8" h="26" orient="0" id="327274389">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3744" y="522" w="8" h="26" orient="0" id="187396785">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3546" y="558" w="8" h="80" orient="0" id="844200308">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3672" y="558" w="8" h="116" orient="0" id="335143728">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3924" y="558" w="8" h="98" orient="0" id="535562901">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:Meters888_890" defn="IEEE34:Meters888_890" id="177656120" x="3672" y="1458" w="38" h="37" z="410" orient="0" link="-1">
          <paramlist link="-1" name="" />
          <paramlist link="1370053888" name="">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="6.000000" />
          </paramlist>
          <paramlist link="551948000" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="2136739090" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1201059796" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="551948000" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="2136739090" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1201059796" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3618" y="1458" w="44" h="8" orient="0" id="1572321868">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3726" y="1458" w="44" h="8" orient="0" id="1847673493">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:Meters836_862" defn="IEEE34:Meters836_862" id="1150956189" x="4032" y="1440" w="37" h="38" z="430" orient="3" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="4032" y="1368" w="8" h="62" orient="0" id="1953548135">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4032" y="1458" w="8" h="62" orient="0" id="128878194">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4032" y="1566" w="8" h="26" orient="0" id="739737562">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4032" y="1620" w="8" h="62" orient="0" id="1376501030">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4032" y="1872" w="8" h="62" orient="0" id="1694986398">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4032" y="2124" w="8" h="26" orient="0" id="735231463">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4032" y="2052" w="8" h="44" orient="0" id="704223557">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2916" y="972" w="8" h="44" orient="0" id="532968448">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2916" y="900" w="8" h="44" orient="0" id="937789407">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2916" y="666" w="8" h="44" orient="0" id="529817811">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2916" y="504" w="8" h="26" orient="0" id="2107284505">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1561147449" x="324" y="1134" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="188032616" x="144" y="1062" w="29" h="34" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vs" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="1.20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="54" y="1098" w="72" h="126" id="234545089" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="" link="188032616" />
        </Frame>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1037501610" x="3546" y="1530" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I890" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3546" y="1530" w="44" h="8" orient="0" id="218920226">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="188033432" x="3582" y="1530" w="36" h="24" z="450" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I890" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" name="frame" x="3420" y="1638" w="576" h="288" id="1958794560" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="3420,1638" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value=" " />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1958794560" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1444182042" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.050000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="I890" link="188033432" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1444182042" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <Sticky classid="Sticky" x="54" y="72" w="396" h="36" id="397346729">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[IEEE 34 BUS DISTRIBUTION TEST MODEL]]></Sticky>
        <Sticky classid="Sticky" x="54" y="108" w="342" h="126" id="743641706">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Developed June 2006
by Jen Z. Zhou, Dharshana Muthumuni, and Paul Wilson
This version has no wind generators and can only run in professional version of PSCAD.

IEEE Description papers and discussion available.]]></Sticky>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1266335748" x="3618" y="1998" w="60" h="66" z="520" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Ib56" />
            <param name="VolI" value="Vb56" />
            <param name="P" value="Pb56" />
            <param name="Q" value="Qb56" />
            <param name="Vrms" value="Vbrms56" />
            <param name="Ph" value="Ab56" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-1.133e-018" />
            <param name="Qd" value="-8.395e-017" />
            <param name="Vd" value="0.9968" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="1839052788" x="3690" y="1458" w="38" h="24" z="420" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I890" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34:PMU_a" id="398030629" x="396" y="1134" w="113" h="80" z="130" orient="0" defn="IEEE34:PMU_a" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
          <paramlist link="1074390474" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="0.5" />
          </paramlist>
          <paramlist link="1835514592" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1.2" />
          </paramlist>
          <paramlist link="1986654513" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="0.5" />
          </paramlist>
          <paramlist link="299857679" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="0.05" />
          </paramlist>
          <paramlist link="2052367024" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="0.4" />
          </paramlist>
          <paramlist link="237920312" name="">
            <param name="ymin" value="-0.1" />
            <param name="ymax" value="0.8" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34:PMU_b" id="1491535659" x="2376" y="1278" w="80" h="113" z="0" orient="1" defn="IEEE34:PMU_b" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
          <paramlist link="1817734588" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <paramlist link="494579028" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1908923349" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <paramlist link="1023004676" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1041163018" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <paramlist link="2059022349" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2376" y="1332" w="8" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
  </definitions>
  <paramlist name="Libs" />
  <output name="IEEE34" device="EMTDC" version="2010" date="2021/03/16" time="14:39:13.000000">
    <paramlist />
    <domain name="Time" unit="s" mult="0.0" skew="0.0">
      <sample rate="4000.0" end="4000" />
    </domain>
    <analog>
      <channel index="0" id="188033432:0" name="I890" label="" dim="3" unit="kA" min="-2.0" max="2.0" />
      <channel index="3" id="131196262:0" name="Pa1" label="" dim="1" unit="pu" min="-2.0" max="2.0" />
      <channel index="4" id="826812717:0" name="Qa1" label="" dim="1" unit="pu" min="-2.0" max="2.0" />
      <channel index="5" id="367371101:0" name="Pb1" label="" dim="1" unit="pu" min="-2.0" max="2.0" />
      <channel index="6" id="1890562444:0" name="Qb1" label="" dim="1" unit="pu" min="-2.0" max="2.0" />
      <channel index="7" id="1571715078:0" name="Qc1" label="" dim="1" unit="pu" min="-2.0" max="2.0" />
      <channel index="8" id="1444381795:0" name="Pc1" label="" dim="1" unit="pu" min="-2.0" max="2.0" />
      <channel index="9" id="813944073:0" name="Ic1" label="" dim="1" unit="pu" min="-2.0" max="2.0" />
      <channel index="10" id="1136932636:0" name="vrmsc" label="" dim="1" unit="pu" min="-2.0" max="2.0" />
      <channel index="11" id="1936997162:0" name="Ib1" label="" dim="1" unit="pu" min="-2.0" max="2.0" />
      <channel index="12" id="1647452162:0" name="vrmsb" label="" dim="1" unit="pu" min="-2.0" max="2.0" />
      <channel index="13" id="608802432:0" name="Ia1" label="" dim="1" unit="pu" min="-2.0" max="2.0" />
      <channel index="14" id="524254529:0" name="vrmsa" label="" dim="1" unit="pu" min="-2.0" max="2.0" />
      <channel index="15" id="191469032:0" name="TAPc1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="16" id="191468624:0" name="TAPb1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="17" id="191468216:0" name="TAPa1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="18" id="191474744:0" name="&lt;Untitled&gt;" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="19" id="191475560:0" name="&lt;Untitled&gt;" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="20" id="189993000:0" name="V" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="21" id="189990144:0" name="Emeas" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="22" id="189992592:0" name="Vdrop" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="23" id="189995856:0" name="Vmeas" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="24" id="190010544:0" name="TAP" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="25" id="190028904:0" name="&lt;Untitled&gt;" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="26" id="190010952:0" name="Ntap" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="27" id="189996672:0" name="XX" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="28" id="189991368:0" name="Es" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="29" id="189991776:0" name="Is" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="30" id="189948120:0" name="V" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="31" id="189945264:0" name="Emeas" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="32" id="189947712:0" name="Vdrop" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="33" id="189950976:0" name="Vmeas" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="34" id="189965664:0" name="TAP" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="35" id="189966072:0" name="Ntap" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="36" id="189951792:0" name="XX" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="37" id="189946488:0" name="Es" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="38" id="189946896:0" name="Is" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="39" id="189903240:0" name="V" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="40" id="185679088:0" name="Emeas" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="41" id="189902832:0" name="Vdrop" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="42" id="189906096:0" name="Vmeas" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="43" id="189920784:0" name="TAP" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="44" id="189921192:0" name="Ntap" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="45" id="189906912:0" name="XX" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="46" id="189901608:0" name="Es" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="47" id="189902016:0" name="Is" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="48" id="191395592:0" name="Va" label="" dim="1" unit="pu" min="-2.0" max="2.0" />
      <channel index="49" id="191397224:0" name="Vc" label="" dim="1" unit="pu" min="-2.0" max="2.0" />
      <channel index="50" id="191396408:0" name="Vb" label="" dim="1" unit="pu" min="-2.0" max="2.0" />
      <channel index="51" id="191450672:0" name="TAPc2" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="52" id="191450264:0" name="TAPb2" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="53" id="191449856:0" name="TAPa2" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="54" id="185637064:0" name="V" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="55" id="185634208:0" name="Emeas" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="56" id="185636656:0" name="Vdrop" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="57" id="185639920:0" name="Vmeas" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="58" id="185654608:0" name="TAP" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="59" id="185655016:0" name="Ntap" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="60" id="185640736:0" name="XX" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="61" id="185635432:0" name="Es" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="62" id="185635840:0" name="Is" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="63" id="185592184:0" name="V" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="64" id="185589328:0" name="Emeas" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="65" id="185591776:0" name="Vdrop" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="66" id="185595040:0" name="Vmeas" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="67" id="185609728:0" name="TAP" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="68" id="185610136:0" name="Ntap" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="69" id="185595856:0" name="XX" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="70" id="185590552:0" name="Es" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="71" id="185590960:0" name="Is" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="72" id="185547304:0" name="V" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="73" id="185544448:0" name="Emeas" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="74" id="185546896:0" name="Vdrop" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="75" id="185550160:0" name="Vmeas" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="76" id="185564848:0" name="TAP" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="77" id="185565256:0" name="Ntap" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="78" id="185550976:0" name="XX" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="79" id="185545672:0" name="Es" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="80" id="185546080:0" name="Is" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="81" id="191341736:0" name="&lt;Untitled&gt;" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="82" id="191341328:0" name="&lt;Untitled&gt;" label="" dim="1" unit="" min="-2.0" max="2.0" />
    </analog>
    <digital />
  </output>
</project>