<project name="IEEE34_no_wind_main" version="4.5.0" schema="0" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="jayas, 1111705226" />
    <param name="time_duration" value="6" />
    <param name="time_step" value="100" />
    <param name="sample_step" value="250" />
    <param name="chatter_threshold" value="0.001" />
    <param name="branch_threshold" value="0.0005" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="allevents.txt" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="noname.snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="4479" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="1" />
    <param name="Check" value="7" />
    <param name="description" value="IEEE 34 Bus Distribution Test System - no wind inducation generators" />
    <param name="revisor" value="hamed, 1615938022" />
    <param name="architecture" value="windows" />
    <param name="Source" value="" />
    <param name="latency_count" value="100" />
    <param name="Debug" value="0" />
    <param name="startup_filename" value="" />
  </paramlist>
  <paramlist name="Validation" />
  <hierarchy>
    <call name="Station" link="1059939677" z="0" instance="-1" view="false">
      <call name="Main" link="1577372833" z="0" instance="0" view="true">
        <call name="DPQload848" link="1084028358" z="70" instance="0" view="false">
          <call name="loadAB848" link="1828573068" z="10" instance="0" view="false" />
          <call name="loadBC848" link="1606189538" z="20" instance="0" view="false" />
          <call name="loadCA848" link="1108680072" z="30" instance="0" view="false" />
        </call>
        <call name="DIload890" link="2095618731" z="550" instance="0" view="false">
          <call name="loadAB890" link="455555778" z="10" instance="0" view="false" />
          <call name="loadBC890" link="1418681231" z="20" instance="0" view="false" />
          <call name="loadCA890" link="1691063820" z="30" view="false" instance="0" />
        </call>
        <call name="DZload830" link="1833917468" z="610" instance="0" view="false">
          <call name="loadCA830" link="1836167403" z="30" instance="0" view="false" />
          <call name="loadBC830" link="1331835415" z="20" instance="0" view="false" />
          <call name="loadAB830" link="1385232637" z="10" instance="0" view="false" />
        </call>
        <call name="loadBC816" link="57703523" z="240" instance="0" view="false" />
        <call name="loadBC824" link="1374903324" z="200" instance="0" view="false" />
        <call name="DZload832" link="1503117355" z="410" instance="0" view="false" />
        <call name="DZload858" link="1731721671" z="340" instance="0" view="false" />
        <call name="DPQload858" link="241420717" z="360" instance="0" view="false">
          <call name="loadCA858" link="2146361971" z="30" instance="0" view="false" />
          <call name="loadBC858" link="911778799" z="20" instance="0" view="false" />
          <call name="loadAB858" link="2131669681" z="10" instance="0" view="false" />
        </call>
        <call name="DPQload834" link="1008654832" z="370" instance="0" view="false">
          <call name="loadCA834" link="478013097" z="30" instance="0" view="false" />
          <call name="loadBC834" link="1239186234" z="20" instance="0" view="false" />
          <call name="loadAB834" link="621078782" z="10" instance="0" view="false" />
        </call>
        <call name="DPQload860" link="794846595" z="430" instance="0" view="false">
          <call name="loadCA860" link="483349969" z="30" instance="0" view="false" />
          <call name="loadBC860" link="1688020269" z="20" instance="0" view="false" />
          <call name="loadAB860" link="89084414" z="10" instance="0" view="false" />
        </call>
        <call name="DPQload836" link="312519841" z="440" instance="0" view="false">
          <call name="loadCA836" link="1898754836" z="30" instance="0" view="false" />
          <call name="loadBC836" link="1698729808" z="20" instance="0" view="false" />
          <call name="loadAB836" link="2061260790" z="10" instance="0" view="false" />
        </call>
        <call name="DZload834" link="686786151" z="390" instance="0" view="false" />
        <call name="DZload860" link="1021971734" z="400" instance="0" view="false" />
        <call name="DIload836" link="1714824577" z="460" instance="0" view="false">
          <call name="IloadAB836" link="1016487517" z="10" instance="0" view="false" />
          <call name="IloadBC836" link="1520500398" z="20" instance="0" view="false" />
        </call>
        <call name="DIload840" link="502365807" z="470" instance="0" view="false">
          <call name="IloadAB840" link="1674493677" z="10" instance="0" view="false" />
          <call name="IloadBC840" link="163657462" z="20" instance="0" view="false" />
        </call>
        <call name="regulator1" link="37037359" z="230" instance="0" view="false">
          <call name="Reg1A" link="1047217675" z="40" instance="0" view="false" />
          <call name="Reg1B" link="1595488523" z="100" instance="0" view="false" />
          <call name="Reg1C" link="2115318662" z="150" instance="0" view="false" />
        </call>
        <call name="regulator2" link="106727025" z="540" instance="0" view="false">
          <call name="Reg2A" link="59629274" z="30" instance="0" view="false" />
          <call name="Reg2B" link="23631518" z="80" instance="0" view="false" />
          <call name="Reg2C" link="1723457928" z="190" instance="0" view="false" />
        </call>
        <call name="Meters806" link="2017996622" z="190" instance="0" view="false" />
        <call name="Meters808" link="1057380299" z="210" instance="0" view="false" />
        <call name="Meters814" link="195231305" z="220" instance="0" view="false" />
        <call name="Meters816" link="1619562416" z="270" instance="0" view="false" />
        <call name="Meters824" link="1415868715" z="310" instance="0" view="false" />
        <call name="Meters828_830" link="358898609" z="590" instance="0" view="false" />
        <call name="Meters852_832" link="1961659803" z="580" instance="0" view="false" />
        <call name="Meters832_888" link="72727414" z="500" instance="0" view="false" />
        <call name="Meters832_858" link="671335694" z="490" instance="0" view="false" />
        <call name="Meters858_834" link="1425428501" z="330" instance="0" view="false" />
        <call name="Meters888_890" link="177656120" z="510" instance="0" view="false" />
        <call name="Meters836_862" link="1150956189" z="530" instance="0" view="false" />
        <call name="capbank" link="1067305008" z="40" view="false" instance="0">
          <call name="bank_leg_1" link="758713525" z="80" view="false" instance="0" />
          <call name="bank_leg_1" link="311778475" z="90" view="false" instance="1" />
          <call name="bank_leg_1" link="141872783" z="100" view="false" instance="2" />
        </call>
        <call name="capbank_3" link="615039084" z="450" view="false" instance="0">
          <call name="bank_leg_1" link="592095001" z="80" view="false" instance="3" />
          <call name="bank_leg_1" link="1788417178" z="90" view="false" instance="4" />
          <call name="bank_leg_1" link="1041697609" z="100" view="false" instance="5" />
        </call>
        <call name="PMU_a" link="1100201677" z="150" view="false" instance="0" />
        <call name="PMU_b" link="797855800" z="380" view="false" instance="0" />
        <call name="load_a" link="620411775" z="480" view="false" instance="0" />
        <call name="PMU_c" link="1275374240" z="260" view="false" instance="0" />
        <call name="PMU_d" link="1692620380" z="350" view="false" instance="0" />
        <call name="load_b" link="1746473979" z="420" view="false" instance="0" />
        <call name="motor" link="2116033072" z="180" view="false" instance="0" />
        <call name="motor_small" link="1547715374" z="620" view="false" instance="0" />
        <call name="motor_medium" link="1329666579" z="280" view="false" instance="0" />
        <call name="onephase" link="854300185" z="320" view="false" instance="0" />
        <call name="onephasesmall" link="1430139285" z="30" view="false" instance="0" />
        <call name="twophase" link="1547053919" z="290" view="false" instance="0" />
        <call name="threefaults" link="1270472164" z="570" view="false" instance="0" />
      </call>
    </call>
  </hierarchy>
  <definitions>
    <Definition classid="UserCmpDefn" name="threefaults" group="" url="" version="" build="" crc="128652291" instances="1" key="" view="false" date="1615935019">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[3 f]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">in</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="158990321" x="288" y="216" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="288" y="216" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="216" w="134" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:tpflt" id="166961330" x="594" y="234" w="67" h="71" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Ctype" value="0" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="1" />
            <param name="B" value="1" />
            <param name="C" value="1" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tfaultn" id="1993525843" x="666" y="270" w="74" h="54" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="TF" value="9.0 [s]" />
            <param name="DF" value="0.05 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="216" w="80" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="216" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="threefault" group="" url="" version="" build="" crc="58978028" instances="0" key="" view="false" date="-1">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[3 f]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">in</text>
      </svg>
      <script>
        <segment name="Fortran"><![CDATA[]]></segment>
        <segment name="Branch"><![CDATA[]]></segment>
        <segment name="Computations"><![CDATA[]]></segment>
      </script>
    </Definition>
    <Definition classid="UserCmpDefn" name="fthree" group="" url="" version="" build="" crc="18946709" instances="0" key="" view="false" date="-1">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="i1_leinft" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[three phase fault]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">i1_leinft</text>
      </svg>
      <script>
        <segment name="Fortran"><![CDATA[]]></segment>
        <segment name="Branch"><![CDATA[]]></segment>
        <segment name="Computations"><![CDATA[]]></segment>
      </script>
    </Definition>
    <Definition classid="UserCmpDefn" name="twophase" group="" url="" version="" build="" crc="25951130" instances="1" key="" view="false" date="1615935019">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[twophase]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">in</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="615258181" x="306" y="414" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1980995252" x="432" y="414" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="414" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:tbreakn" id="997817948" x="270" y="504" w="74" h="54" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NUMS" value="1" />
            <param name="INIT" value="1" />
            <param name="TO1" value="3.5 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1559471893" x="198" y="504" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="" x="198" y="504" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:breaker3" id="407417612" x="342" y="414" w="74" h="37" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load1" id="653296040" x="522" y="414" w="18" h="38" z="1" orient="1" defn="master:fixed_load1" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="40 [kW]" />
            <param name="QO" value="10 [kVAR]" />
            <param name="VBO" value="24.9 [kV]" />
            <param name="NP" value="2" />
            <param name="NQ" value="2" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="378" w="62" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="450" w="62" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-18" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="onephasesmall" group="" url="" version="" build="" crc="110781237" instances="1" key="" view="false" date="1615935019">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">in</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1746306220" x="270" y="180" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1162672246" x="324" y="180" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="897939253" x="648" y="162" w="17" h="22" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="302" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="44928111" x="558" y="180" w="88" h="29" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="0.214734 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="1424792738" x="630" y="180" w="48" h="24" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="302 [uH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="702" y="180" w="8" h="44" orient="0" id="921258920">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="1084793936" x="702" y="144" w="30" h="48" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="C" value="0.86 [nF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1269131885" x="702" y="108" w="20" h="26" z="0" orient="3" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="180" w="134" h="8" orient="0" id="846092145">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="180" w="8" h="62" orient="0" id="967173090">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="1042047523" x="918" y="252" w="90" h="74" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="18.667 [kW]" />
            <param name="QO" value="9.333 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1728852239" x="792" y="180" w="88" h="29" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="0.644203 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="1811507303" x="864" y="180" w="48" h="24" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="907 [uH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="900" y="180" w="8" h="44" orient="0" id="783413480">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="43428797" x="900" y="144" w="30" h="56" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="C" value="2.579 [nF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="811483121" x="900" y="108" w="20" h="26" z="0" orient="3" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="954" y="180" w="98" h="8" orient="0" id="220259073">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="918" y="180" w="8" h="62" orient="0" id="16781718">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="1489387562" x="720" y="252" w="104" h="74" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="30.3333 [kW]" />
            <param name="QO" value="18.6667 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1474222888" x="720" y="180" w="8" h="8" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1311938778" x="468" y="180" w="68" h="94" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Ia58_64" />
            <param name="VolI" value="Va58_64" />
            <param name="P" value="Pa58_64" />
            <param name="Q" value="Qa58_64" />
            <param name="Vrms" value="Varms58_64" />
            <param name="Ph" value="Aa58_64" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.04855" />
            <param name="Qd" value="0.02921" />
            <param name="Vd" value="1.001" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="180" w="44" h="8" orient="0" id="1182570560">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="180" w="44" h="8" orient="0" id="303222350">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="180" w="44" h="8" orient="0" id="1991997129">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="180" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:tbreakn" id="1198294253" x="342" y="270" w="74" h="54" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NUMS" value="1" />
            <param name="INIT" value="1" />
            <param name="TO1" value="2.5 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="2086561939" x="270" y="270" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="" x="270" y="270" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:breaker1" id="703160581" x="396" y="180" w="77" h="27" z="30" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="NAME" value="BRK" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TD" value="0.0 [s]" />
            <param name="TDR" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="" />
            <param name="SBR" value="" />
            <param name="VBR" value="" />
            <param name="BOpen" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="180" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="onephase" group="" url="" version="" build="" crc="118732152" instances="1" key="" view="false" date="1615935019">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[onephase]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">in</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1544339071" x="72" y="990" w="16" h="30" z="1" orient="2" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="115087987" x="342" y="1008" w="17" h="22" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="302" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="1278124147" x="684" y="1116" w="102" h="74" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="22.6667 [kW]" />
            <param name="QO" value="11.3333 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="2" />
            <param name="NQ" value="2" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="1279295397" x="864" y="378" w="74" h="106" z="1" orient="5" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="45 [kW]" />
            <param name="QO" value="23.3333 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1017145667" x="342" y="1026" w="74" h="29" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="0.9067 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="2008802544" x="414" y="1026" w="48" h="24" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="1.3 [mH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="1026" w="62" h="8" orient="0" id="343526595">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="1026" w="8" h="44" orient="0" id="2005039650">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="268287012" x="432" y="990" w="30" h="42" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="C" value="3.6 [nF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1666703516" x="432" y="954" w="20" h="26" z="0" orient="3" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1878029611" x="594" y="1008" w="17" h="22" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="302" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="2103149816" x="558" y="1026" w="88" h="29" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="6.382383 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="1140737862" x="648" y="1026" w="62" h="24" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="8.983 [mH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="1026" w="8" h="44" orient="0" id="1622806209">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="1698278027" x="666" y="990" w="30" h="56" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="C" value="25.55 [nF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="102553242" x="666" y="954" w="20" h="26" z="0" orient="3" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="1026" w="80" h="8" orient="0" id="844885158">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="608193857" x="972" y="558" w="17" h="22" z="1" orient="5" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="302" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1601333248" x="972" y="594" w="29" h="86" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="5.463797 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="1893229836" x="972" y="486" w="24" h="54" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="7.69 [mH]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="2077120307" x="918" y="432" w="62" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="C" value="21.873 [nF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="595658916" x="882" y="432" w="26" h="20" z="0" orient="2" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="522" w="8" h="80" orient="0" id="622715818">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="342" w="8" h="152" orient="0" id="783955333">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="1008" w="8" h="44" orient="0" id="1856227677">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="838634861" x="468" y="1062" w="17" h="48" z="1" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS818" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="1098" w="8" h="80" orient="0" id="1234888801">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="990" y="270" w="44" h="8" orient="0" id="923888594">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1280667394" x="990" y="234" w="17" h="48" z="1" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS822" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="2060198515" x="450" y="1026" w="8" h="8" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="18730813" x="972" y="1098" w="96" h="74" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="11.3333 [kW]" />
            <param name="QO" value="5.6667 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="2" />
            <param name="NQ" value="2" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="210494899" x="756" y="1026" w="88" h="29" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="19.14715 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="808188357" x="846" y="1026" w="62" h="24" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="26.95 [mH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="882" y="1026" w="8" h="44" orient="0" id="1322247881">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="740949808" x="882" y="990" w="30" h="56" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="C" value="76.65 [nF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="2124013580" x="882" y="954" w="20" h="26" z="0" orient="3" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="846" y="1026" w="134" h="8" orient="0" id="563424563">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="990" w="8" h="98" orient="0" id="1343526525">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="979411783" x="1008" y="1026" w="17" h="48" z="1" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="BUS820" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1538866383" x="972" y="864" w="29" h="86" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="1.821266 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="576130374" x="972" y="756" w="24" h="60" z="1" orient="7" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="2.563 [mH]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="1400855078" x="918" y="702" w="56" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="C" value="7.291 [nF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="824486753" x="882" y="702" w="26" h="20" z="0" orient="2" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="792" w="8" h="80" orient="0" id="1809983866">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="630" w="8" h="134" orient="0" id="667754926">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="648" w="98" h="8" orient="0" id="493834441">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="502579657" x="972" y="1026" w="8" h="8" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1064295154" x="720" y="1026" w="8" h="8" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="330600293" x="972" y="630" w="8" h="8" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:fixed_load" defn="master:fixed_load" id="1961483411" x="864" y="648" w="74" h="106" z="1" orient="5" link="-1">
          <paramlist link="-1" name="">
            <param name="PO" value="90 [kW]" />
            <param name="QO" value="46.6667 [kVAR]" />
            <param name="VBO" value="14.38 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1157543927" x="972" y="270" w="8" h="8" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1597023316" x="486" y="1026" w="68" h="94" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Ia18_20" />
            <param name="VolI" value="Va18_20" />
            <param name="P" value="Pa18_20" />
            <param name="Q" value="Qa18_20" />
            <param name="Vrms" value="Varms18_20" />
            <param name="Ph" value="Aa18_20" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.1662" />
            <param name="Qd" value="0.07713" />
            <param name="Vd" value="0.8731" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1209188108" x="972" y="972" w="94" h="68" z="20" orient="5" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Ia20_22" />
            <param name="VolI" value="Va20_22" />
            <param name="P" value="Pa20_22" />
            <param name="Q" value="Qa20_22" />
            <param name="Vrms" value="Varms20_22" />
            <param name="Ph" value="Aa20_22" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.1361" />
            <param name="Qd" value="0.06818" />
            <param name="Vd" value="0.8462" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="2040328444" x="972" y="324" w="66" h="60" z="10" orient="5" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376[kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Ia22" />
            <param name="VolI" value="Va22" />
            <param name="P" value="Pa22" />
            <param name="Q" value="Qa22" />
            <param name="Vrms" value="Varms22" />
            <param name="Ph" value="Aa22" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-8.918e-018" />
            <param name="Qd" value="-1.191e-016" />
            <param name="Vd" value="0.8426" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="378" w="98" h="8" orient="0" id="1989823918">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="1026" w="44" h="8" orient="0" id="1219666433">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="1026" w="62" h="8" orient="0" id="1008932964">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="1026" w="62" h="8" orient="0" id="791083583">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="1026" w="26" h="8" orient="0" id="588694944">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="810" y="1026" w="62" h="8" orient="0" id="1711524005">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="954" w="8" h="62" orient="0" id="1329747245">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="702" w="62" h="8" orient="0" id="1028778825">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="918" y="432" w="62" h="8" orient="0" id="110066602">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="270" w="8" h="44" orient="0" id="1394471549">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="1026" w="62" h="8" orient="0" id="1052574702">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="442010235" x="126" y="990" w="38" h="75" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="72" y="990" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:tbreakn" defn="master:tbreakn" id="828465034" x="126" y="1116" w="74" h="54" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NUMS" value="1" />
            <param name="INIT" value="1" />
            <param name="TO1" value="1" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2009800598" x="72" y="1116" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker1" id="272434422" x="216" y="1026" w="77" h="27" z="50" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="NAME" value="BRK" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TD" value="0.0 [s]" />
            <param name="TDR" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="" />
            <param name="SBR" value="" />
            <param name="VBR" value="" />
            <param name="BOpen" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="72" y="1116" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="motor_medium" group="" url="" version="" build="" crc="43495796" instances="1" key="" view="false" date="1615921486">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[motor]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">in</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1387709225" x="234" y="234" w="16" h="30" z="1" orient="2" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1386" y="144" w="144" h="288" font="1" align="0" style="1" arrows="0" colors="10526880, 15792890" id="1842816991">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16744448" />
            <param name="arrows" value="128" />
          </paramlist><![CDATA[Output Channels]]></Sticky>
        <User classid="UserCmp" name="master:wound_rotor" defn="master:wound_rotor" id="1659699756" x="756" y="522" w="94" h="111" z="110" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Wound-Rotor" />
            <param name="Pbase" value="0.2 [MVA]" />
            <param name="Vbase" value="4.0 [kV]" />
            <param name="OMEG" value="376.99 [rad/s]" />
            <param name="TRN" value="1" />
            <param name="J" value="0.4 [s]" />
            <param name="D" value="0.005 [pu]" />
            <param name="View" value="1" />
            <param name="ERC" value="0" />
            <param name="MM" value="0" />
            <param name="SNP" value="1" />
            <param name="Cage" value="0" />
            <param name="NCW" value="1" />
            <param name="Msat" value="0" />
            <param name="Lsat" value="0" />
            <param name="R1" value="0.043 [pu]" />
            <param name="R2" value="0.04 [pu]" />
            <param name="R3" value="0.298 [pu]" />
            <param name="R4" value="0.018 [pu]" />
            <param name="R5" value="0.018 [pu]" />
            <param name="Xmd" value="4.0 [pu]" />
            <param name="Xa" value="0.06 [pu]" />
            <param name="Xkd1" value="0.06 [pu]" />
            <param name="Xkd2" value="0.05 [pu]" />
            <param name="Xkd3" value="0.05 [pu]" />
            <param name="Xkd4" value="0.05 [pu]" />
            <param name="Xkd12" value="0.02 [pu]" />
            <param name="Xkd13" value="0.02 [pu]" />
            <param name="Xkd14" value="0.02 [pu]" />
            <param name="Xkd23" value="0.02 [pu]" />
            <param name="Xkd24" value="0.02 [pu]" />
            <param name="Xkd34" value="0.02 [pu]" />
            <param name="I1M" value="0.0 [pu]" />
            <param name="V1M" value="0.0 [pu]" />
            <param name="I2M" value="0.5 [pu]" />
            <param name="V2M" value="0.5 [pu]" />
            <param name="I3M" value="0.8 [pu]" />
            <param name="V3M" value="0.79 [pu]" />
            <param name="I4M" value="1.0 [pu]" />
            <param name="V4M" value="0.947 [pu]" />
            <param name="I5M" value="1.2 [pu]" />
            <param name="V5M" value="1.076 [pu]" />
            <param name="I6M" value="1.5 [pu]" />
            <param name="V6M" value="1.2 [pu]" />
            <param name="I7M" value="1.8 [pu]" />
            <param name="V7M" value="1.26 [pu]" />
            <param name="I8M" value="2.2 [pu]" />
            <param name="V8M" value="1.32 [pu]" />
            <param name="I9M" value="3.2 [pu]" />
            <param name="V9M" value="1.42 [pu]" />
            <param name="I10M" value="4.2 [pu]" />
            <param name="V10M" value="1.5 [pu]" />
            <param name="I1" value="0.0 [pu]" />
            <param name="V1" value="0.0 [pu]" />
            <param name="I2" value="1.196 [pu]" />
            <param name="V2" value="0.286 [pu]" />
            <param name="I3" value="1.82 [pu]" />
            <param name="V3" value="0.4 [pu]" />
            <param name="I4" value="2.861 [pu]" />
            <param name="V4" value="0.564 [pu]" />
            <param name="I5" value="5.882 [pu]" />
            <param name="V5" value="0.981 [pu]" />
            <param name="I6" value="-1.0 [pu]" />
            <param name="V6" value="-1.0 [pu]" />
            <param name="I7" value="-1.0 [pu]" />
            <param name="V7" value="-1.0 [pu]" />
            <param name="I8" value="-1.0 [pu]" />
            <param name="V8" value="-1.0 [pu]" />
            <param name="I9" value="-1.0 [pu]" />
            <param name="V9" value="-1.0 [pu]" />
            <param name="I10" value="-1.0 [pu]" />
            <param name="V10" value="-1.0 [pu]" />
            <param name="MSF" value="" />
            <param name="LSF" value="" />
            <param name="Spd" value="W" />
            <param name="Tel" value="Te" />
            <param name="TmOp" value="" />
            <param name="ThetaR" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tbreakn" defn="master:tbreakn" id="48520388" x="306" y="432" w="74" h="54" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NUMS" value="1" />
            <param name="INIT" value="1" />
            <param name="TO1" value="0.5" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1473360821" x="252" y="432" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="432" w="26" h="8" orient="0" id="490798713">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="763087481" x="756" y="432" w="37" h="74" z="50" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.1 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" defn="master:xfmr-3p2w" id="481444497" x="378" y="234" w="92" h="56" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Step-Down Transformer" />
            <param name="Tmva" value="1.0 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.1 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.003 [pu]" />
            <param name="CuL" value="0.005 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="4.0 [kV]" />
            <param name="V2" value="24.9 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1.0 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1680572218" x="396" y="198" w="20" h="26" z="0" orient="3" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="332990055" x="378" y="198" w="20" h="26" z="0" orient="3" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:consti" defn="master:consti" id="1578466301" x="756" y="612" w="17" h="67" z="80" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="579053864" x="720" y="612" w="17" h="67" z="70" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="612" w="8" h="44" orient="0" id="552604684">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1445511357" x="792" y="612" w="20" h="18" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Tm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:square" defn="master:square" id="1746657533" x="252" y="522" w="74" h="32" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="2026506387" x="324" y="522" w="74" h="32" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.8" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="863075788" x="198" y="522" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="W" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1351266101" x="378" y="522" w="20" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Tm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="522" w="26" h="8" orient="0" id="172944093">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="522" w="26" h="8" orient="0" id="379211389">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2047583876" x="1422" y="360" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1422" y="360" w="44" h="8" orient="0" id="18989226">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="583701105" x="1458" y="360" w="36" h="24" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1926026399" x="1422" y="396" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ea" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1422" y="396" w="44" h="8" orient="0" id="766625283">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="576375743" x="1458" y="396" w="36" h="24" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ea" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="180" y="558" w="180" h="72" id="706427676">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="arrows" value="32" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[The load torque (Tm) is modeled as being proportiobnal to W^2 (and 80% of full load).]]></Sticky>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="890021871" x="1458" y="198" w="36" h="24" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="W" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" name="frame" x="1152" y="720" w="504" h="792" id="1935679709" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="1008,756" />
            <param name="state" value="1" />
            <param name="title" value="Startup Transients" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1935679709" name="">
            <param name="xmin" value="0.2" />
            <param name="xmax" value="1.6" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1800921587" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Breaker Voltage" />
              <param name="units" value="" />
              <param name="gridvalue" value="1.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Ea" link="576375743" color="0" bold="0" show="249" mode="0" />
            <paramlist link="1800921587" name="">
              <param name="ymin" value="-4" />
              <param name="ymax" value="5" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1842067647" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Breaker Current" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Ia" link="583701105" color="0" bold="0" show="249" mode="0" />
            <paramlist link="1842067647" name="">
              <param name="ymin" value="-0.3" />
              <param name="ymax" value="0.3" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="669805527" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Reactive Power" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="669805527" name="">
              <param name="ymin" value="-0.1" />
              <param name="ymax" value="0.9" />
            </paramlist>
            <Curve classid="Curve" name="Q" link="858462996" color="0" bold="0" show="255" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1998216694" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Motor Speed" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1998216694" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="W" link="890021871" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="2016069116" x="1458" y="270" w="36" h="24" z="120" orient="0" defn="master:pgb" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Tm" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="203061953" x="1422" y="234" w="14" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Te" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1422" y="234" w="44" h="8" orient="0" id="1950133722">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="447612721" x="1458" y="234" w="36" h="24" z="130" orient="0" defn="master:pgb" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Te" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="724187848" name="frame" x="414" y="756" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="414,720" />
            <param name="state" value="0" />
            <param name="title" value="Variation of Torque and Speed" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="724187848" name="">
            <param name="xmin" value="0.2" />
            <param name="xmax" value="1.6" />
          </paramlist>
          <Graph classid="OverlayGraph" id="420238398" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="420238398" name="">
              <param name="ymin" value="-3" />
              <param name="ymax" value="6" />
            </paramlist>
            <Curve classid="Curve" name="Tm" link="2016069116" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="W" link="890021871" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Te" link="447612721" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:multimeter" id="2022528036" x="756" y="378" w="49" h="38" z="10" orient="7" defn="master:multimeter" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="60.0" />
            <param name="Dis" value="0" />
            <param name="CurI" value="Ia" />
            <param name="VolI" value="Ea" />
            <param name="P" value="" />
            <param name="Q" value="Q" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="" />
            <param name="Qd" value="" />
            <param name="Vd" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="858462996" x="1458" y="324" w="36" h="24" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1422" y="324" w="44" h="8" orient="0" id="737406497">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1552669206" x="1422" y="324" w="10" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="120522735" name="" x="342" y="234" w="116" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="270" w="44" h="8" orient="0" id="650385962">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="368273818" x="1422" y="270" w="20" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Tm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1422" y="198" w="44" h="8" orient="0" id="589181919">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1044747943" x="1422" y="198" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="W" />
          </paramlist>
        </User>
        <Frame classid="PlotFrame" name="PlotFrame" x="414" y="756" w="576" h="504" id="187860374" link="-1">
          <paramlist link="-1" name="">
            <param name="mode" value="0" />
            <param name="Icon" value="414,756" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : XY Plot" />
            <param name="grid" value="true" />
            <param name="ticks" value="false" />
            <param name="yinter" value="true" />
            <param name="glyphs" value="false" />
            <param name="xhair" value="false" />
            <param name="autocolor" value="false" />
            <param name="invertcolors" value="false" />
            <param name="snaptogrid" value="false" />
            <param name="aspect" value="false" />
            <param name="tracestyle" value="0" />
            <param name="markers" value="0" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="187860374" name="">
            <param name="xmax" value="50.0" />
            <param name="xmin" value="-50.0" />
            <param name="ymax" value="50.0" />
            <param name="ymin" value="-50.0" />
            <param name="zmax" value="1.0" />
            <param name="zmin" value="0.0" />
          </paramlist>
          <Curve classid="Curve" name="W" link="890021871" color="0" bold="0" show="-1" mode="0" />
          <Curve classid="Curve" name="Te" link="447612721" color="0" bold="0" show="-1" mode="0" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="522" y="324" w="476" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="468" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="234" w="332" h="98" orient="0">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
          <vertex x="324" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="360" w="8" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="motor_small" group="" url="" version="" build="" crc="54095602" instances="1" key="" view="false" date="1615935019">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[motor]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">in</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="2028567180" x="234" y="234" w="16" h="30" z="1" orient="2" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1386" y="144" w="144" h="288" font="1" align="0" style="1" arrows="0" colors="10526880, 15792890" id="1766532759">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16744448" />
            <param name="arrows" value="128" />
          </paramlist><![CDATA[Output Channels]]></Sticky>
        <User classid="UserCmp" name="master:wound_rotor" defn="master:wound_rotor" id="351929891" x="756" y="522" w="94" h="111" z="110" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Wound-Rotor" />
            <param name="Pbase" value="120 [kVA]" />
            <param name="Vbase" value="4.0 [kV]" />
            <param name="OMEG" value="356.99 [rad/s]" />
            <param name="TRN" value="1" />
            <param name="J" value="0.0001 [s]" />
            <param name="D" value="0.05 [pu]" />
            <param name="View" value="1" />
            <param name="ERC" value="0" />
            <param name="MM" value="0" />
            <param name="SNP" value="1" />
            <param name="Cage" value="1" />
            <param name="NCW" value="1" />
            <param name="Msat" value="0" />
            <param name="Lsat" value="0" />
            <param name="R1" value="0.043 [pu]" />
            <param name="R2" value="0.04 [pu]" />
            <param name="R3" value="0.298 [pu]" />
            <param name="R4" value="0.018 [pu]" />
            <param name="R5" value="0.018 [pu]" />
            <param name="Xmd" value="4.0 [pu]" />
            <param name="Xa" value="0.06 [pu]" />
            <param name="Xkd1" value="0.06 [pu]" />
            <param name="Xkd2" value="0.05 [pu]" />
            <param name="Xkd3" value="0.05 [pu]" />
            <param name="Xkd4" value="0.05 [pu]" />
            <param name="Xkd12" value="0.02 [pu]" />
            <param name="Xkd13" value="0.02 [pu]" />
            <param name="Xkd14" value="0.02 [pu]" />
            <param name="Xkd23" value="0.02 [pu]" />
            <param name="Xkd24" value="0.02 [pu]" />
            <param name="Xkd34" value="0.02 [pu]" />
            <param name="I1M" value="0.0 [pu]" />
            <param name="V1M" value="0.0 [pu]" />
            <param name="I2M" value="0.5 [pu]" />
            <param name="V2M" value="0.5 [pu]" />
            <param name="I3M" value="0.8 [pu]" />
            <param name="V3M" value="0.79 [pu]" />
            <param name="I4M" value="1.0 [pu]" />
            <param name="V4M" value="0.947 [pu]" />
            <param name="I5M" value="1.2 [pu]" />
            <param name="V5M" value="1.076 [pu]" />
            <param name="I6M" value="1.5 [pu]" />
            <param name="V6M" value="1.2 [pu]" />
            <param name="I7M" value="1.8 [pu]" />
            <param name="V7M" value="1.26 [pu]" />
            <param name="I8M" value="2.2 [pu]" />
            <param name="V8M" value="1.32 [pu]" />
            <param name="I9M" value="3.2 [pu]" />
            <param name="V9M" value="1.42 [pu]" />
            <param name="I10M" value="4.2 [pu]" />
            <param name="V10M" value="1.5 [pu]" />
            <param name="I1" value="0.0 [pu]" />
            <param name="V1" value="0.0 [pu]" />
            <param name="I2" value="1.196 [pu]" />
            <param name="V2" value="0.286 [pu]" />
            <param name="I3" value="1.82 [pu]" />
            <param name="V3" value="0.4 [pu]" />
            <param name="I4" value="2.861 [pu]" />
            <param name="V4" value="0.564 [pu]" />
            <param name="I5" value="5.882 [pu]" />
            <param name="V5" value="0.981 [pu]" />
            <param name="I6" value="-1.0 [pu]" />
            <param name="V6" value="-1.0 [pu]" />
            <param name="I7" value="-1.0 [pu]" />
            <param name="V7" value="-1.0 [pu]" />
            <param name="I8" value="-1.0 [pu]" />
            <param name="V8" value="-1.0 [pu]" />
            <param name="I9" value="-1.0 [pu]" />
            <param name="V9" value="-1.0 [pu]" />
            <param name="I10" value="-1.0 [pu]" />
            <param name="V10" value="-1.0 [pu]" />
            <param name="MSF" value="" />
            <param name="LSF" value="" />
            <param name="Spd" value="W" />
            <param name="Tel" value="Te" />
            <param name="TmOp" value="" />
            <param name="ThetaR" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tbreakn" defn="master:tbreakn" id="1865110763" x="306" y="432" w="74" h="54" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NUMS" value="1" />
            <param name="INIT" value="1" />
            <param name="TO1" value="0.7" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2028955054" x="252" y="432" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="432" w="26" h="8" orient="0" id="1114344299">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="722795806" x="756" y="432" w="37" h="74" z="50" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.1 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" defn="master:xfmr-3p2w" id="1508924926" x="378" y="234" w="92" h="56" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Step-Down Transformer" />
            <param name="Tmva" value="1.0 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.1 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.003 [pu]" />
            <param name="CuL" value="0.005 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="4.0 [kV]" />
            <param name="V2" value="24.9 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1.0 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1667087629" x="396" y="198" w="20" h="26" z="0" orient="3" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1183101534" x="378" y="198" w="20" h="26" z="0" orient="3" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:consti" defn="master:consti" id="2010085016" x="756" y="612" w="17" h="67" z="80" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="963953902" x="720" y="612" w="17" h="67" z="70" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="612" w="8" h="44" orient="0" id="1675976929">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="921272351" x="792" y="612" w="20" h="18" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Tm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:square" defn="master:square" id="1167102415" x="252" y="522" w="74" h="32" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="416916196" x="324" y="522" w="74" h="32" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.8" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="128278415" x="198" y="522" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="W" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1324016683" x="378" y="522" w="20" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Tm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="522" w="26" h="8" orient="0" id="991147507">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="522" w="26" h="8" orient="0" id="1847300649">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="656650748" x="1422" y="360" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1422" y="360" w="44" h="8" orient="0" id="1145308744">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="829336258" x="1458" y="360" w="36" h="24" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="306017969" x="1422" y="396" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ea" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1422" y="396" w="44" h="8" orient="0" id="1820968064">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1609842424" x="1458" y="396" w="36" h="24" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ea" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="180" y="558" w="180" h="72" id="990641458">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="arrows" value="32" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[The load torque (Tm) is modeled as being proportiobnal to W^2 (and 80% of full load).]]></Sticky>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1241081955" x="1458" y="198" w="36" h="24" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="W" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" name="frame" x="1152" y="720" w="504" h="792" id="607853549" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="1008,756" />
            <param name="state" value="1" />
            <param name="title" value="Startup Transients" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="607853549" name="">
            <param name="xmin" value="0.2" />
            <param name="xmax" value="1.6" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1582486839" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Breaker Voltage" />
              <param name="units" value="" />
              <param name="gridvalue" value="1.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Ea" link="1609842424" color="0" bold="0" show="249" mode="0" />
            <paramlist link="1582486839" name="">
              <param name="ymin" value="-4" />
              <param name="ymax" value="5" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="797598011" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Breaker Current" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.050000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Ia" link="829336258" color="0" bold="0" show="249" mode="0" />
            <paramlist link="797598011" name="">
              <param name="ymin" value="-0.3" />
              <param name="ymax" value="0.3" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1741803916" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Reactive Power" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1741803916" name="">
              <param name="ymin" value="-0.1" />
              <param name="ymax" value="0.9" />
            </paramlist>
            <Curve classid="Curve" name="Q" link="431943683" color="0" bold="0" show="255" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="392421854" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Motor Speed" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="392421854" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="W" link="1241081955" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="783174870" x="1458" y="270" w="36" h="24" z="120" orient="0" defn="master:pgb" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Tm" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1056312451" x="1422" y="234" w="14" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Te" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1422" y="234" w="44" h="8" orient="0" id="941405832">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="87986831" x="1458" y="234" w="36" h="24" z="130" orient="0" defn="master:pgb" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Te" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="941126312" name="frame" x="414" y="756" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="414,720" />
            <param name="state" value="0" />
            <param name="title" value="Variation of Torque and Speed" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="941126312" name="">
            <param name="xmin" value="0.2" />
            <param name="xmax" value="1.6" />
          </paramlist>
          <Graph classid="OverlayGraph" id="2110497974" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="2110497974" name="">
              <param name="ymin" value="-3" />
              <param name="ymax" value="6" />
            </paramlist>
            <Curve classid="Curve" name="Tm" link="783174870" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="W" link="1241081955" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Te" link="87986831" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:multimeter" id="1708796973" x="756" y="378" w="49" h="38" z="10" orient="7" defn="master:multimeter" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="60.0" />
            <param name="Dis" value="0" />
            <param name="CurI" value="Ia" />
            <param name="VolI" value="Ea" />
            <param name="P" value="" />
            <param name="Q" value="Q" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="" />
            <param name="Qd" value="" />
            <param name="Vd" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="431943683" x="1458" y="324" w="36" h="24" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1422" y="324" w="44" h="8" orient="0" id="1049757208">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="281752019" x="1422" y="324" w="10" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1748300541" name="" x="342" y="234" w="116" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="270" w="44" h="8" orient="0" id="411466712">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="204092803" x="1422" y="270" w="20" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Tm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1422" y="198" w="44" h="8" orient="0" id="1670982491">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="856169406" x="1422" y="198" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="W" />
          </paramlist>
        </User>
        <Frame classid="PlotFrame" name="PlotFrame" x="414" y="756" w="576" h="504" id="1383171990" link="-1">
          <paramlist link="-1" name="">
            <param name="mode" value="0" />
            <param name="Icon" value="414,756" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : XY Plot" />
            <param name="grid" value="true" />
            <param name="ticks" value="false" />
            <param name="yinter" value="true" />
            <param name="glyphs" value="false" />
            <param name="xhair" value="false" />
            <param name="autocolor" value="false" />
            <param name="invertcolors" value="false" />
            <param name="snaptogrid" value="false" />
            <param name="aspect" value="false" />
            <param name="tracestyle" value="0" />
            <param name="markers" value="0" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1383171990" name="">
            <param name="xmax" value="50.0" />
            <param name="xmin" value="-50.0" />
            <param name="ymax" value="50.0" />
            <param name="ymin" value="-50.0" />
            <param name="zmax" value="1.0" />
            <param name="zmin" value="0.0" />
          </paramlist>
          <Curve classid="Curve" name="W" link="1241081955" color="0" bold="0" show="-1" mode="0" />
          <Curve classid="Curve" name="Te" link="87986831" color="0" bold="0" show="-1" mode="0" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="522" y="324" w="476" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="468" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="234" w="332" h="98" orient="0">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
          <vertex x="324" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="360" w="8" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="motor" group="" url="" version="" build="" crc="11294733" instances="1" key="" view="false" date="1615935019">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[motor]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">in</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="989168973" x="234" y="234" w="16" h="30" z="1" orient="2" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1386" y="144" w="144" h="288" font="1" align="0" style="1" arrows="0" colors="10526880, 15792890" id="1662432097">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16744448" />
            <param name="arrows" value="128" />
          </paramlist><![CDATA[Output Channels]]></Sticky>
        <User classid="UserCmp" name="master:tbreakn" defn="master:tbreakn" id="1208067709" x="306" y="432" w="74" h="54" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NUMS" value="1" />
            <param name="INIT" value="1" />
            <param name="TO1" value="3" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1175109240" x="252" y="432" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="432" w="26" h="8" orient="0" id="306695205">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="567701929" x="756" y="432" w="37" h="74" z="60" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.1 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" defn="master:xfmr-3p2w" id="1514016062" x="378" y="234" w="92" h="56" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Step-Down Transformer" />
            <param name="Tmva" value="1.0 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.1 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.003 [pu]" />
            <param name="CuL" value="0.005 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="4.0 [kV]" />
            <param name="V2" value="24.9 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1.0 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1252034381" x="396" y="198" w="20" h="26" z="0" orient="3" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="488910996" x="378" y="198" w="20" h="26" z="0" orient="3" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:consti" defn="master:consti" id="560074792" x="756" y="612" w="17" h="67" z="120" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1281240229" x="720" y="612" w="17" h="67" z="110" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="612" w="8" h="44" orient="0" id="116626754">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1243794616" x="792" y="612" w="20" h="18" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Tm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:square" defn="master:square" id="433162222" x="252" y="522" w="74" h="32" z="150" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1418089144" x="324" y="522" w="74" h="32" z="160" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.8" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1386161459" x="198" y="522" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="W" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1274958279" x="378" y="522" w="20" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Tm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="522" w="26" h="8" orient="0" id="1981990409">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="522" w="26" h="8" orient="0" id="358039342">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="929356444" x="1422" y="360" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1422" y="360" w="44" h="8" orient="0" id="1456031370">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="198701213" x="1458" y="360" w="36" h="24" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2144169962" x="1422" y="396" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ea" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1422" y="396" w="44" h="8" orient="0" id="169452047">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="853369269" x="1458" y="396" w="36" h="24" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ea" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="180" y="558" w="180" h="72" id="601623973">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="arrows" value="32" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[The load torque (Tm) is modeled as being proportiobnal to W^2 (and 80% of full load).]]></Sticky>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="724405007" x="1458" y="198" w="36" h="24" z="220" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="W" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" name="frame" x="1152" y="720" w="504" h="792" id="982790950" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="1008,756" />
            <param name="state" value="1" />
            <param name="title" value="Startup Transients" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="982790950" name="">
            <param name="xmin" value="0.2" />
            <param name="xmax" value="1.6" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1055736099" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Breaker Voltage" />
              <param name="units" value="" />
              <param name="gridvalue" value="1.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Ea" link="853369269" color="0" bold="0" show="249" mode="0" />
            <paramlist link="1055736099" name="">
              <param name="ymin" value="-4" />
              <param name="ymax" value="5" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1302647836" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Breaker Current" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.050000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Ia" link="198701213" color="0" bold="0" show="249" mode="0" />
            <paramlist link="1302647836" name="">
              <param name="ymin" value="-0.3" />
              <param name="ymax" value="0.3" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1567229241" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Reactive Power" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.050000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1567229241" name="">
              <param name="ymin" value="-0.1" />
              <param name="ymax" value="0.9" />
            </paramlist>
            <Curve classid="Curve" name="Q" link="1666559170" color="0" bold="0" show="255" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1096461255" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Motor Speed" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1096461255" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="W" link="724405007" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="369758969" x="1458" y="270" w="36" h="24" z="200" orient="0" defn="master:pgb" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Tm" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1686014033" x="1422" y="234" w="14" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Te" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1422" y="234" w="44" h="8" orient="0" id="511350524">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="883097514" x="1458" y="234" w="36" h="24" z="210" orient="0" defn="master:pgb" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Te" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1676447162" name="frame" x="414" y="756" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="414,720" />
            <param name="state" value="0" />
            <param name="title" value="Variation of Torque and Speed" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1676447162" name="">
            <param name="xmin" value="0.2" />
            <param name="xmax" value="1.6" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1969834621" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1969834621" name="">
              <param name="ymin" value="-3" />
              <param name="ymax" value="6" />
            </paramlist>
            <Curve classid="Curve" name="Tm" link="369758969" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="W" link="724405007" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Te" link="883097514" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:multimeter" id="323376216" x="756" y="378" w="49" h="38" z="10" orient="7" defn="master:multimeter" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="60.0" />
            <param name="Dis" value="0" />
            <param name="CurI" value="Ia" />
            <param name="VolI" value="Ea" />
            <param name="P" value="" />
            <param name="Q" value="Q" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="" />
            <param name="Qd" value="" />
            <param name="Vd" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1666559170" x="1458" y="324" w="36" h="24" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1422" y="324" w="44" h="8" orient="0" id="191197524">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="577047999" x="1422" y="324" w="10" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="58095188" name="" x="342" y="234" w="116" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="270" w="44" h="8" orient="0" id="1334213174">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="401332550" x="1422" y="270" w="20" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Tm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1422" y="198" w="44" h="8" orient="0" id="1507470995">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="34231784" x="1422" y="198" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="W" />
          </paramlist>
        </User>
        <Frame classid="PlotFrame" name="PlotFrame" x="414" y="756" w="576" h="504" id="598209331" link="-1">
          <paramlist link="-1" name="">
            <param name="mode" value="0" />
            <param name="Icon" value="414,756" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : XY Plot" />
            <param name="grid" value="true" />
            <param name="ticks" value="false" />
            <param name="yinter" value="true" />
            <param name="glyphs" value="false" />
            <param name="xhair" value="false" />
            <param name="autocolor" value="false" />
            <param name="invertcolors" value="false" />
            <param name="snaptogrid" value="false" />
            <param name="aspect" value="false" />
            <param name="tracestyle" value="0" />
            <param name="markers" value="0" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="598209331" name="">
            <param name="xmax" value="50.0" />
            <param name="xmin" value="-50.0" />
            <param name="ymax" value="50.0" />
            <param name="ymin" value="-50.0" />
            <param name="zmax" value="1.0" />
            <param name="zmin" value="0.0" />
          </paramlist>
          <Curve classid="Curve" name="W" link="724405007" color="0" bold="0" show="-1" mode="0" />
          <Curve classid="Curve" name="Te" link="883097514" color="0" bold="0" show="-1" mode="0" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="522" y="324" w="476" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="468" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="234" w="332" h="98" orient="0">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
          <vertex x="324" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="360" w="8" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="1073916414" x="936" y="432" w="37" h="74" z="70" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.1 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" defn="master:consti" id="634345790" x="936" y="612" w="17" h="67" z="140" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1889950568" x="900" y="612" w="17" h="67" z="130" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="612" w="8" h="44" orient="0" id="1741436212">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1322051792" x="972" y="612" w="20" h="18" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Tm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="936" y="360" w="8" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:wound_rotor" defn="master:wound_rotor" id="1163053650" x="558" y="522" w="94" h="111" z="190" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Wound-Rotor" />
            <param name="Pbase" value="20 [kVA]" />
            <param name="Vbase" value="4.0 [kV]" />
            <param name="OMEG" value="376.99 [rad/s]" />
            <param name="TRN" value="1" />
            <param name="J" value="1.3 [s]" />
            <param name="D" value="0.005 [pu]" />
            <param name="View" value="1" />
            <param name="ERC" value="0" />
            <param name="MM" value="0" />
            <param name="SNP" value="1" />
            <param name="Cage" value="0" />
            <param name="NCW" value="1" />
            <param name="Msat" value="0" />
            <param name="Lsat" value="0" />
            <param name="R1" value="0.043 [pu]" />
            <param name="R2" value="0.04 [pu]" />
            <param name="R3" value="0.298 [pu]" />
            <param name="R4" value="0.018 [pu]" />
            <param name="R5" value="0.018 [pu]" />
            <param name="Xmd" value="4.0 [pu]" />
            <param name="Xa" value="0.06 [pu]" />
            <param name="Xkd1" value="0.06 [pu]" />
            <param name="Xkd2" value="0.05 [pu]" />
            <param name="Xkd3" value="0.05 [pu]" />
            <param name="Xkd4" value="0.05 [pu]" />
            <param name="Xkd12" value="0.02 [pu]" />
            <param name="Xkd13" value="0.02 [pu]" />
            <param name="Xkd14" value="0.02 [pu]" />
            <param name="Xkd23" value="0.02 [pu]" />
            <param name="Xkd24" value="0.02 [pu]" />
            <param name="Xkd34" value="0.02 [pu]" />
            <param name="I1M" value="0.0 [pu]" />
            <param name="V1M" value="0.0 [pu]" />
            <param name="I2M" value="0.5 [pu]" />
            <param name="V2M" value="0.5 [pu]" />
            <param name="I3M" value="0.8 [pu]" />
            <param name="V3M" value="0.79 [pu]" />
            <param name="I4M" value="1.0 [pu]" />
            <param name="V4M" value="0.947 [pu]" />
            <param name="I5M" value="1.2 [pu]" />
            <param name="V5M" value="1.076 [pu]" />
            <param name="I6M" value="1.5 [pu]" />
            <param name="V6M" value="1.2 [pu]" />
            <param name="I7M" value="1.8 [pu]" />
            <param name="V7M" value="1.26 [pu]" />
            <param name="I8M" value="2.2 [pu]" />
            <param name="V8M" value="1.32 [pu]" />
            <param name="I9M" value="3.2 [pu]" />
            <param name="V9M" value="1.42 [pu]" />
            <param name="I10M" value="4.2 [pu]" />
            <param name="V10M" value="1.5 [pu]" />
            <param name="I1" value="0.0 [pu]" />
            <param name="V1" value="0.0 [pu]" />
            <param name="I2" value="1.196 [pu]" />
            <param name="V2" value="0.286 [pu]" />
            <param name="I3" value="1.82 [pu]" />
            <param name="V3" value="0.4 [pu]" />
            <param name="I4" value="2.861 [pu]" />
            <param name="V4" value="0.564 [pu]" />
            <param name="I5" value="5.882 [pu]" />
            <param name="V5" value="0.981 [pu]" />
            <param name="I6" value="-1.0 [pu]" />
            <param name="V6" value="-1.0 [pu]" />
            <param name="I7" value="-1.0 [pu]" />
            <param name="V7" value="-1.0 [pu]" />
            <param name="I8" value="-1.0 [pu]" />
            <param name="V8" value="-1.0 [pu]" />
            <param name="I9" value="-1.0 [pu]" />
            <param name="V9" value="-1.0 [pu]" />
            <param name="I10" value="-1.0 [pu]" />
            <param name="V10" value="-1.0 [pu]" />
            <param name="MSF" value="" />
            <param name="LSF" value="" />
            <param name="Spd" value="" />
            <param name="Tel" value="" />
            <param name="TmOp" value="" />
            <param name="ThetaR" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="699888667" x="558" y="432" w="37" h="74" z="40" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.1 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" defn="master:consti" id="1653174481" x="558" y="612" w="17" h="67" z="100" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="266424591" x="522" y="612" w="17" h="67" z="90" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="612" w="8" h="44" orient="0" id="636684823">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="751240359" x="594" y="612" w="20" h="18" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Tm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="360" w="8" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="360" w="8" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="936" y="360" w="8" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:wound_rotor" defn="master:wound_rotor" id="107740055" x="756" y="522" w="94" h="111" z="170" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Wound-Rotor" />
            <param name="Pbase" value="20 [kVA]" />
            <param name="Vbase" value="4.0 [kV]" />
            <param name="OMEG" value="376.99 [rad/s]" />
            <param name="TRN" value="1" />
            <param name="J" value="1.3 [s]" />
            <param name="D" value="0.005 [pu]" />
            <param name="View" value="1" />
            <param name="ERC" value="0" />
            <param name="MM" value="0" />
            <param name="SNP" value="1" />
            <param name="Cage" value="0" />
            <param name="NCW" value="1" />
            <param name="Msat" value="0" />
            <param name="Lsat" value="0" />
            <param name="R1" value="0.043 [pu]" />
            <param name="R2" value="0.04 [pu]" />
            <param name="R3" value="0.298 [pu]" />
            <param name="R4" value="0.018 [pu]" />
            <param name="R5" value="0.018 [pu]" />
            <param name="Xmd" value="4.0 [pu]" />
            <param name="Xa" value="0.06 [pu]" />
            <param name="Xkd1" value="0.06 [pu]" />
            <param name="Xkd2" value="0.05 [pu]" />
            <param name="Xkd3" value="0.05 [pu]" />
            <param name="Xkd4" value="0.05 [pu]" />
            <param name="Xkd12" value="0.02 [pu]" />
            <param name="Xkd13" value="0.02 [pu]" />
            <param name="Xkd14" value="0.02 [pu]" />
            <param name="Xkd23" value="0.02 [pu]" />
            <param name="Xkd24" value="0.02 [pu]" />
            <param name="Xkd34" value="0.02 [pu]" />
            <param name="I1M" value="0.0 [pu]" />
            <param name="V1M" value="0.0 [pu]" />
            <param name="I2M" value="0.5 [pu]" />
            <param name="V2M" value="0.5 [pu]" />
            <param name="I3M" value="0.8 [pu]" />
            <param name="V3M" value="0.79 [pu]" />
            <param name="I4M" value="1.0 [pu]" />
            <param name="V4M" value="0.947 [pu]" />
            <param name="I5M" value="1.2 [pu]" />
            <param name="V5M" value="1.076 [pu]" />
            <param name="I6M" value="1.5 [pu]" />
            <param name="V6M" value="1.2 [pu]" />
            <param name="I7M" value="1.8 [pu]" />
            <param name="V7M" value="1.26 [pu]" />
            <param name="I8M" value="2.2 [pu]" />
            <param name="V8M" value="1.32 [pu]" />
            <param name="I9M" value="3.2 [pu]" />
            <param name="V9M" value="1.42 [pu]" />
            <param name="I10M" value="4.2 [pu]" />
            <param name="V10M" value="1.5 [pu]" />
            <param name="I1" value="0.0 [pu]" />
            <param name="V1" value="0.0 [pu]" />
            <param name="I2" value="1.196 [pu]" />
            <param name="V2" value="0.286 [pu]" />
            <param name="I3" value="1.82 [pu]" />
            <param name="V3" value="0.4 [pu]" />
            <param name="I4" value="2.861 [pu]" />
            <param name="V4" value="0.564 [pu]" />
            <param name="I5" value="5.882 [pu]" />
            <param name="V5" value="0.981 [pu]" />
            <param name="I6" value="-1.0 [pu]" />
            <param name="V6" value="-1.0 [pu]" />
            <param name="I7" value="-1.0 [pu]" />
            <param name="V7" value="-1.0 [pu]" />
            <param name="I8" value="-1.0 [pu]" />
            <param name="V8" value="-1.0 [pu]" />
            <param name="I9" value="-1.0 [pu]" />
            <param name="V9" value="-1.0 [pu]" />
            <param name="I10" value="-1.0 [pu]" />
            <param name="V10" value="-1.0 [pu]" />
            <param name="MSF" value="" />
            <param name="LSF" value="" />
            <param name="Spd" value="" />
            <param name="Tel" value="Te" />
            <param name="TmOp" value="" />
            <param name="ThetaR" value="W" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:wound_rotor" defn="master:wound_rotor" id="1495858775" x="936" y="522" w="94" h="111" z="180" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Wound-Rotor" />
            <param name="Pbase" value="20 [kVA]" />
            <param name="Vbase" value="4.0 [kV]" />
            <param name="OMEG" value="376.99 [rad/s]" />
            <param name="TRN" value="1" />
            <param name="J" value="1.3 [s]" />
            <param name="D" value="0.005 [pu]" />
            <param name="View" value="1" />
            <param name="ERC" value="0" />
            <param name="MM" value="0" />
            <param name="SNP" value="1" />
            <param name="Cage" value="0" />
            <param name="NCW" value="1" />
            <param name="Msat" value="0" />
            <param name="Lsat" value="0" />
            <param name="R1" value="0.043 [pu]" />
            <param name="R2" value="0.04 [pu]" />
            <param name="R3" value="0.298 [pu]" />
            <param name="R4" value="0.018 [pu]" />
            <param name="R5" value="0.018 [pu]" />
            <param name="Xmd" value="4.0 [pu]" />
            <param name="Xa" value="0.06 [pu]" />
            <param name="Xkd1" value="0.06 [pu]" />
            <param name="Xkd2" value="0.05 [pu]" />
            <param name="Xkd3" value="0.05 [pu]" />
            <param name="Xkd4" value="0.05 [pu]" />
            <param name="Xkd12" value="0.02 [pu]" />
            <param name="Xkd13" value="0.02 [pu]" />
            <param name="Xkd14" value="0.02 [pu]" />
            <param name="Xkd23" value="0.02 [pu]" />
            <param name="Xkd24" value="0.02 [pu]" />
            <param name="Xkd34" value="0.02 [pu]" />
            <param name="I1M" value="0.0 [pu]" />
            <param name="V1M" value="0.0 [pu]" />
            <param name="I2M" value="0.5 [pu]" />
            <param name="V2M" value="0.5 [pu]" />
            <param name="I3M" value="0.8 [pu]" />
            <param name="V3M" value="0.79 [pu]" />
            <param name="I4M" value="1.0 [pu]" />
            <param name="V4M" value="0.947 [pu]" />
            <param name="I5M" value="1.2 [pu]" />
            <param name="V5M" value="1.076 [pu]" />
            <param name="I6M" value="1.5 [pu]" />
            <param name="V6M" value="1.2 [pu]" />
            <param name="I7M" value="1.8 [pu]" />
            <param name="V7M" value="1.26 [pu]" />
            <param name="I8M" value="2.2 [pu]" />
            <param name="V8M" value="1.32 [pu]" />
            <param name="I9M" value="3.2 [pu]" />
            <param name="V9M" value="1.42 [pu]" />
            <param name="I10M" value="4.2 [pu]" />
            <param name="V10M" value="1.5 [pu]" />
            <param name="I1" value="0.0 [pu]" />
            <param name="V1" value="0.0 [pu]" />
            <param name="I2" value="1.196 [pu]" />
            <param name="V2" value="0.286 [pu]" />
            <param name="I3" value="1.82 [pu]" />
            <param name="V3" value="0.4 [pu]" />
            <param name="I4" value="2.861 [pu]" />
            <param name="V4" value="0.564 [pu]" />
            <param name="I5" value="5.882 [pu]" />
            <param name="V5" value="0.981 [pu]" />
            <param name="I6" value="-1.0 [pu]" />
            <param name="V6" value="-1.0 [pu]" />
            <param name="I7" value="-1.0 [pu]" />
            <param name="V7" value="-1.0 [pu]" />
            <param name="I8" value="-1.0 [pu]" />
            <param name="V8" value="-1.0 [pu]" />
            <param name="I9" value="-1.0 [pu]" />
            <param name="V9" value="-1.0 [pu]" />
            <param name="I10" value="-1.0 [pu]" />
            <param name="V10" value="-1.0 [pu]" />
            <param name="MSF" value="" />
            <param name="LSF" value="" />
            <param name="Spd" value="" />
            <param name="Tel" value="" />
            <param name="TmOp" value="" />
            <param name="ThetaR" value="" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="load_b" group="" url="" version="" build="" crc="13163109" instances="1" key="" view="false" date="1615935498">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[load_b]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">in</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="637833254" x="270" y="180" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rtcbranch" id="382292701" x="594" y="234" w="18" h="38" z="1" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="10 [ohm]" />
            <param name="L" value="1 [H]" />
            <param name="C" value="1 [F]" />
            <param name="ER" value="1" />
            <param name="EL" value="1" />
            <param name="EC" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="744979299" x="450" y="252" w="74" h="54" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NUMS" value="1" />
            <param name="INIT" value="1" />
            <param name="TO1" value="11 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="183723357" x="378" y="252" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="1066020828" x="360" y="180" w="74" h="37" z="70" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="2" />
            <param name="BOpen2" value="2" />
            <param name="BOpen3" value="2" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="180" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1461654255" x="594" y="288" w="20" h="26" z="0" orient="1" defn="master:ground" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="252" w="8" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="252" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="180" w="80" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="36" />
        </Wire>
        <User classid="UserCmp" defn="master:multimeter" id="322854843" x="504" y="180" w="38" h="49" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="24.9 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="0" />
            <param name="CurI" value="i" />
            <param name="VolI" value="v" />
            <param name="P" value="p" />
            <param name="Q" value="q" />
            <param name="Vrms" value="vv" />
            <param name="Ph" value="a" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="" />
            <param name="Qd" value="" />
            <param name="Vd" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="180" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1932305766" x="756" y="144" w="8" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="i" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="336262932" x="756" y="216" w="12" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1263469271" x="756" y="288" w="8" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="p" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1092301251" x="756" y="360" w="8" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1179235" x="936" y="144" w="54" h="37" z="20" orient="0" defn="master:pgb" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Untitled" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1469150953" x="936" y="216" w="54" h="37" z="40" orient="0" defn="master:pgb" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Untitled" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="259286860" x="936" y="360" w="54" h="37" z="60" orient="0" defn="master:pgb" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Untitled" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="66973510" x="936" y="288" w="54" h="37" z="50" orient="0" defn="master:pgb" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Untitled" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="216" w="188" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="288" w="188" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="360" w="188" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="1369029653" name="frame" x="1008" y="90" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1369029653" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1617771577" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.020000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1617771577" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Untitled" link="1179235" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="763124816" name="frame" x="36" y="306" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="763124816" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="551479106" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="551479106" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Untitled" link="1469150953" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1807172322" name="frame" x="594" y="414" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1807172322" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1368454233" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1368454233" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Untitled" link="66973510" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Untitled" link="259286860" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="756" y="144" w="188" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="load_a" group="" url="" version="" build="" crc="80355146" instances="1" key="" view="false" date="1615935499">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[load a]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">in</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="264510985" x="270" y="180" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1732404430" x="450" y="252" w="74" h="54" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NUMS" value="1" />
            <param name="INIT" value="1" />
            <param name="TO1" value="5 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1967886507" x="378" y="252" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="1711164792" x="360" y="180" w="74" h="37" z="20" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="180" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="113407536" x="594" y="288" w="20" h="26" z="0" orient="1" defn="master:ground" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="252" w="8" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="252" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:resistive_load" id="1593935047" x="594" y="216" w="42" h="63" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="P" value="10 [kW]" />
            <param name="V" value="24.9 [kV]" />
            <param name="SD" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:reactive_load" id="1286989894" x="522" y="180" w="63" h="48" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="S" value="3 [kVAR]" />
            <param name="V" value="24.9 [kV]" />
            <param name="F" value="60.0 [Hz]" />
            <param name="SD" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="180" w="134" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="180" w="44" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="PMU_d" group="" url="" version="" build="" crc="130543037" instances="1" key="" view="false" date="1615912855">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="l" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="r" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[micro_PMU]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">l</text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="0" stroke="black" font-size="small" text-anchor="Middle">r</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="125974311" x="18" y="198" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="l" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1094155200" x="144" y="90" w="64" h="94" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ia" />
            <param name="VolI" value="va" />
            <param name="P" value="pa" />
            <param name="Q" value="qa" />
            <param name="Vrms" value="vrmsa" />
            <param name="Ph" value="aa" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.1334" />
            <param name="Qd" value="0.1015" />
            <param name="Vd" value="0.9231" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="765634785" x="36" y="198" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="161204403" x="450" y="198" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="2034380539" x="234" y="198" w="62" h="94" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ib" />
            <param name="VolI" value="vb" />
            <param name="P" value="pb" />
            <param name="Q" value="qb" />
            <param name="Vrms" value="vrmsb" />
            <param name="Ph" value="ab" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.1143" />
            <param name="Qd" value="0.1289" />
            <param name="Vd" value="1.001" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="188" h="80" orient="0" id="1170084835">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="198" w="134" h="8" orient="0" id="1126068095">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="44" h="80" orient="0" id="1926620458">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="90" w="206" h="80" orient="0" id="217771542">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <User classid="UserCmp" defn="master:rms-inst" id="533584395" x="828" y="18" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="18" w="80" h="8" orient="0" id="1672001998">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="987806269" x="990" y="18" w="36" h="24" z="170" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="54" w="80" h="8" orient="0" id="526191526">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="498534232" x="990" y="54" w="36" h="24" z="150" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ib1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="90" w="80" h="8" orient="0" id="438676780">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="752429091" x="990" y="90" w="36" h="24" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ic1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="451599567" x="828" y="54" w="74" h="28" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="1797595321" x="828" y="90" w="74" h="28" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1719983290" x="720" y="18" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ia" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="988143135" x="720" y="54" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ib" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1999589178" x="720" y="90" w="10" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ic" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1429808031" x="612" y="162" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pa" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="162" w="80" h="8" orient="0" id="1931527744">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1001615816" x="684" y="162" w="36" h="24" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1269652312" x="612" y="198" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="198" w="80" h="8" orient="0" id="1858821184">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="473518408" x="684" y="198" w="36" h="24" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="666656764" x="612" y="234" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="234" w="80" h="8" orient="0" id="1340419138">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1138724934" x="684" y="234" w="36" h="24" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1227527712" x="756" y="162" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qa" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="162" w="80" h="8" orient="0" id="1301281321">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="6160010" x="828" y="162" w="36" h="24" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1852283723" x="756" y="198" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="198" w="80" h="8" orient="0" id="958271429">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="474610275" x="828" y="198" w="36" h="24" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2115687926" x="756" y="234" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="234" w="80" h="8" orient="0" id="153100489">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="663238987" x="828" y="234" w="36" h="24" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="198" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="306" w="62" h="80" orient="0" id="1790959320">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="198" w="116" h="8" orient="0" id="188653142">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="893935990" x="288" y="306" w="68" h="94" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ic" />
            <param name="VolI" value="vc" />
            <param name="P" value="pc" />
            <param name="Q" value="qc" />
            <param name="Vrms" value="vrmsc" />
            <param name="Ph" value="ac" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.1823" />
            <param name="Qd" value="0.07614" />
            <param name="Vd" value="1.005" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1439099556" x="540" y="198" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="r" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="162" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="198" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="234" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="198" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="36" y="198" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2018064329" x="540" y="18" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsa" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="868803147" x="540" y="54" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1419424180" x="540" y="90" w="34" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2109281069" x="630" y="18" w="36" h="24" z="180" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsa" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1825118733" x="630" y="54" w="36" h="24" z="160" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsb" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1796791106" x="630" y="90" w="36" h="24" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1394049016" x="900" y="18" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="iarms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="18" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="987578566" x="990" y="18" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="iarms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="108284621" x="900" y="54" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ibrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="54" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2083343253" x="990" y="54" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ibrms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2087308540" x="900" y="90" w="32" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="icrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="90" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1450699014" x="990" y="90" w="32" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="icrms" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="900172046" name="frame" x="36" y="342" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="900172046" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1375925602" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1375925602" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="vrmsa" link="2109281069" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="vrmsb" link="1825118733" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="vrmsc" link="1796791106" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="295946619" name="frame" x="630" y="342" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="295946619" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="815350869" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.002500" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="815350869" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ia1" link="987806269" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ib1" link="498534232" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ic1" link="752429091" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1497305855" name="frame" x="1026" y="18" w="558" h="306" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1497305855" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1768832262" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1768832262" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Pa1" link="1001615816" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Pb1" link="473518408" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Pc1" link="1138724934" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qb1" link="474610275" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qa1" link="6160010" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qc1" link="663238987" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="540" y="18" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="54" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="90" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="PMU_c" group="" url="" version="" build="" crc="122353570" instances="1" key="" view="false" date="1615912855">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="l" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="r" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[micro_PMU]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">l</text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="0" stroke="black" font-size="small" text-anchor="Middle">r</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="182116186" x="18" y="198" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="l" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1890584686" x="144" y="90" w="64" h="94" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ia" />
            <param name="VolI" value="va" />
            <param name="P" value="pa" />
            <param name="Q" value="qa" />
            <param name="Vrms" value="vrmsa" />
            <param name="Ph" value="aa" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.2454" />
            <param name="Qd" value="0.8193" />
            <param name="Vd" value="0.5727" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="678117629" x="36" y="198" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="152260363" x="450" y="198" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="796034926" x="234" y="198" w="63" h="94" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ib" />
            <param name="VolI" value="vb" />
            <param name="P" value="pb" />
            <param name="Q" value="qb" />
            <param name="Vrms" value="vrmsb" />
            <param name="Ph" value="ab" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.5484" />
            <param name="Qd" value="0.61" />
            <param name="Vd" value="0.6134" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="188" h="80" orient="0" id="1357646770">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="198" w="134" h="8" orient="0" id="1320851728">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="44" h="80" orient="0" id="926724702">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="90" w="206" h="80" orient="0" id="1639803278">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <User classid="UserCmp" defn="master:rms-inst" id="1078738134" x="828" y="18" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="18" w="80" h="8" orient="0" id="1542113943">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1040232991" x="990" y="18" w="36" h="24" z="170" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="54" w="80" h="8" orient="0" id="1305116312">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1172840980" x="990" y="54" w="36" h="24" z="150" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ib1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="90" w="80" h="8" orient="0" id="887045782">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2043082792" x="990" y="90" w="36" h="24" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ic1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="416213514" x="828" y="54" w="74" h="28" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="499888836" x="828" y="90" w="74" h="28" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="426093361" x="720" y="18" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ia" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1753838938" x="720" y="54" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ib" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="88400238" x="720" y="90" w="10" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ic" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1141474679" x="612" y="162" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pa" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="162" w="80" h="8" orient="0" id="1889172588">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="629041046" x="684" y="162" w="36" h="24" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="261755965" x="612" y="198" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="198" w="80" h="8" orient="0" id="1202044888">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2094254103" x="684" y="198" w="36" h="24" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1032147775" x="612" y="234" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="234" w="80" h="8" orient="0" id="2026067079">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="444141761" x="684" y="234" w="36" h="24" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="931500026" x="756" y="162" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qa" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="162" w="80" h="8" orient="0" id="757134327">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="79580957" x="828" y="162" w="36" h="24" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="818296855" x="756" y="198" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="198" w="80" h="8" orient="0" id="1144625802">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="662850872" x="828" y="198" w="36" h="24" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="364846557" x="756" y="234" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="234" w="80" h="8" orient="0" id="874787913">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1898999636" x="828" y="234" w="36" h="24" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="198" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="306" w="62" h="80" orient="0" id="106458088">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="198" w="116" h="8" orient="0" id="39702273">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="541574580" x="288" y="306" w="64" h="94" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ic" />
            <param name="VolI" value="vc" />
            <param name="P" value="pc" />
            <param name="Q" value="qc" />
            <param name="Vrms" value="vrmsc" />
            <param name="Ph" value="ac" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.4338" />
            <param name="Qd" value="0.5508" />
            <param name="Vd" value="0.5689" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1996280660" x="540" y="198" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="r" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="162" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="198" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="234" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="198" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="36" y="198" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1161037625" x="540" y="18" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsa" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1501473215" x="540" y="54" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1951999285" x="540" y="90" w="34" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1452085568" x="630" y="18" w="36" h="24" z="180" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsa" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="870459947" x="630" y="54" w="36" h="24" z="160" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsb" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="803758433" x="630" y="90" w="36" h="24" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1635365315" x="900" y="18" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="iarms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="18" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="759301978" x="990" y="18" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="iarms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="361242873" x="900" y="54" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ibrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="54" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="334108272" x="990" y="54" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ibrms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="846302812" x="900" y="90" w="32" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="icrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="90" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="117837659" x="990" y="90" w="32" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="icrms" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="564626622" name="frame" x="36" y="342" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="564626622" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1208542567" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1208542567" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="vrmsa" link="1452085568" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="vrmsb" link="870459947" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="vrmsc" link="803758433" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1946937026" name="frame" x="630" y="342" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1946937026" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="817360825" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.005000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="817360825" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ia1" link="1040232991" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ib1" link="1172840980" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ic1" link="2043082792" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="915314722" name="frame" x="1026" y="18" w="558" h="306" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="915314722" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1144364793" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1144364793" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Pa1" link="629041046" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Pb1" link="2094254103" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qb1" link="662850872" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Pc1" link="444141761" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qa1" link="79580957" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qc1" link="1898999636" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="540" y="18" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="54" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="90" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="PMU_b" group="" url="" version="" build="" crc="131877106" instances="1" key="" view="false" date="1615930848">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="l" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="r" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[micro_PMU]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">l</text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="0" stroke="black" font-size="small" text-anchor="Middle">r</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1065412980" x="18" y="198" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="l" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1007134210" x="144" y="90" w="64" h="94" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ia" />
            <param name="VolI" value="va" />
            <param name="P" value="pa" />
            <param name="Q" value="qa" />
            <param name="Vrms" value="vrmsa" />
            <param name="Ph" value="aa" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="1.07" />
            <param name="Qd" value="0.5572" />
            <param name="Vd" value="0.7085" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1565420063" x="36" y="198" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="848662795" x="450" y="198" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1881232451" x="234" y="198" w="64" h="94" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ib" />
            <param name="VolI" value="vb" />
            <param name="P" value="pb" />
            <param name="Q" value="qb" />
            <param name="Vrms" value="vrmsb" />
            <param name="Ph" value="ab" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="1.118" />
            <param name="Qd" value="0.8391" />
            <param name="Vd" value="0.7883" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="188" h="80" orient="0" id="1144996405">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="198" w="134" h="8" orient="0" id="332713049">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="44" h="80" orient="0" id="1335929272">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="108" w="8" h="62" orient="0" id="1773175797">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:rms-inst" id="1656156145" x="828" y="18" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="18" w="80" h="8" orient="0" id="68688359">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1064049399" x="990" y="18" w="36" h="24" z="170" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="54" w="80" h="8" orient="0" id="410532257">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="685028124" x="990" y="54" w="36" h="24" z="150" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ib1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="90" w="80" h="8" orient="0" id="1072140023">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="405960235" x="990" y="90" w="36" h="24" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ic1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="1625990699" x="828" y="54" w="74" h="28" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="521280036" x="828" y="90" w="74" h="28" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1996162030" x="720" y="18" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ia" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1258648171" x="720" y="54" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ib" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="420261965" x="720" y="90" w="10" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ic" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2050460426" x="612" y="162" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pa" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="162" w="80" h="8" orient="0" id="1195283774">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="474905433" x="684" y="162" w="36" h="24" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="782941929" x="612" y="198" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="198" w="80" h="8" orient="0" id="104420059">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1348481228" x="684" y="198" w="36" h="24" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="930752439" x="612" y="234" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="234" w="80" h="8" orient="0" id="1696850676">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="350190964" x="684" y="234" w="36" h="24" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2023898313" x="756" y="162" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qa" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="162" w="80" h="8" orient="0" id="174978776">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="380435237" x="828" y="162" w="36" h="24" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1779188147" x="756" y="198" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="198" w="80" h="8" orient="0" id="345955053">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="309336852" x="828" y="198" w="36" h="24" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="573907792" x="756" y="234" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="234" w="80" h="8" orient="0" id="1413251298">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1428932946" x="828" y="234" w="36" h="24" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="198" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="306" w="62" h="80" orient="0" id="1380114840">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="198" w="116" h="8" orient="0" id="909964404">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="556043937" x="288" y="306" w="64" h="94" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ic" />
            <param name="VolI" value="vc" />
            <param name="P" value="pc" />
            <param name="Q" value="qc" />
            <param name="Vrms" value="vrmsc" />
            <param name="Ph" value="ac" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="1.086" />
            <param name="Qd" value="0.6826" />
            <param name="Vd" value="0.7993" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="2034802975" x="540" y="198" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="r" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="162" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="198" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="234" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="198" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="36" y="198" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="921126482" x="540" y="18" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsa" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="23096895" x="540" y="54" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1747631126" x="540" y="90" w="34" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="251017973" x="630" y="18" w="36" h="24" z="180" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsa" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="708262413" x="630" y="54" w="36" h="24" z="160" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsb" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1232081423" x="630" y="90" w="36" h="24" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="364902961" x="900" y="18" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="iarms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="18" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="424876420" x="990" y="18" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="iarms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1256305170" x="900" y="54" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ibrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="54" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="985836459" x="990" y="54" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ibrms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1977355583" x="900" y="90" w="32" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="icrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="90" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2052168832" x="990" y="90" w="32" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="icrms" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1841808650" name="frame" x="36" y="342" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1841808650" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="2034494165" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.025000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="2034494165" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="vrmsa" link="251017973" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="vrmsb" link="708262413" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="vrmsc" link="1232081423" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="2140850987" name="frame" x="630" y="342" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="2140850987" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="789361584" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.002500" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="789361584" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ia1" link="1064049399" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ib1" link="685028124" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ic1" link="405960235" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="110631493" name="frame" x="1026" y="18" w="558" h="306" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="110631493" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1231523294" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1231523294" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Pa1" link="474905433" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Pb1" link="1348481228" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qb1" link="309336852" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Pc1" link="350190964" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qa1" link="380435237" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qc1" link="1428932946" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="540" y="18" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="54" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="90" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="90" w="206" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="18" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="PMU_a" group="" url="" version="" build="" crc="99718707" instances="1" key="" view="false" date="1615912246">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="l" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="r" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[micro_PMU]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">l</text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="0" stroke="black" font-size="small" text-anchor="Middle">r</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1387746029" x="18" y="198" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="l" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="333087943" x="144" y="90" w="56" h="94" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ia" />
            <param name="VolI" value="va" />
            <param name="P" value="pa" />
            <param name="Q" value="qa" />
            <param name="Vrms" value="vrmsa" />
            <param name="Ph" value="aa" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="2.17" />
            <param name="Qd" value="1.089" />
            <param name="Vd" value="1.049" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="779245164" x="36" y="198" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="662951786" x="450" y="198" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="2010307507" x="234" y="198" w="54" h="94" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ib" />
            <param name="VolI" value="vb" />
            <param name="P" value="pb" />
            <param name="Q" value="qb" />
            <param name="Vrms" value="vrmsb" />
            <param name="Ph" value="ab" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="1.739" />
            <param name="Qd" value="1.291" />
            <param name="Vd" value="1.05" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="188" h="80" orient="0" id="659476291">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="198" w="134" h="8" orient="0" id="1843305273">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="44" h="80" orient="0" id="584927379">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="90" w="206" h="80" orient="0" id="1977357879">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <User classid="UserCmp" defn="master:rms-inst" id="1169447304" x="828" y="18" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="18" w="80" h="8" orient="0" id="1643646801">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1947113005" x="990" y="18" w="36" h="24" z="170" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="54" w="80" h="8" orient="0" id="1664605473">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1375854972" x="990" y="54" w="36" h="24" z="150" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ib1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="90" w="80" h="8" orient="0" id="1760831221">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="700722643" x="990" y="90" w="36" h="24" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ic1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="1419452777" x="828" y="54" w="74" h="28" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="795591335" x="828" y="90" w="74" h="28" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1923924281" x="720" y="18" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ia" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="252399192" x="720" y="54" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ib" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="247512587" x="720" y="90" w="10" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ic" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="775191174" x="612" y="162" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pa" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="162" w="80" h="8" orient="0" id="1015974405">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1791721120" x="684" y="162" w="36" h="24" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2046882015" x="612" y="198" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="198" w="80" h="8" orient="0" id="1269171085">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="664054458" x="684" y="198" w="36" h="24" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="755673239" x="612" y="234" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="234" w="80" h="8" orient="0" id="1752907781">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1745423384" x="684" y="234" w="36" h="24" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="550217839" x="756" y="162" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qa" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="162" w="80" h="8" orient="0" id="2075298065">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1128147560" x="828" y="162" w="36" h="24" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2034181317" x="756" y="198" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="198" w="80" h="8" orient="0" id="1393270051">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1985545317" x="828" y="198" w="36" h="24" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1223381226" x="756" y="234" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="234" w="80" h="8" orient="0" id="1440284130">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2079657815" x="828" y="234" w="36" h="24" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="198" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="306" w="62" h="80" orient="0" id="1380037976">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="198" w="116" h="8" orient="0" id="388668194">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="848364160" x="288" y="306" w="56" h="94" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ic" />
            <param name="VolI" value="vc" />
            <param name="P" value="pc" />
            <param name="Q" value="qc" />
            <param name="Vrms" value="vrmsc" />
            <param name="Ph" value="ac" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="1.688" />
            <param name="Qd" value="1.011" />
            <param name="Vd" value="1.051" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="604307159" x="540" y="198" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="r" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="162" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="198" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="234" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="198" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="36" y="198" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="318556973" x="540" y="18" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsa" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1025042263" x="540" y="54" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="997932319" x="540" y="90" w="34" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1587541953" x="630" y="18" w="36" h="24" z="180" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsa" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1747447362" x="630" y="54" w="36" h="24" z="160" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsb" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1153809165" x="630" y="90" w="36" h="24" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1410307080" x="900" y="18" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="iarms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="18" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1001899986" x="990" y="18" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="iarms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="766035607" x="900" y="54" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ibrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="54" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="297925604" x="990" y="54" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ibrms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1487025491" x="900" y="90" w="32" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="icrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="90" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="108172429" x="990" y="90" w="32" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="icrms" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="711959076" name="frame" x="36" y="342" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="711959076" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="787199524" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="787199524" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="vrmsa" link="1587541953" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="vrmsb" link="1747447362" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="vrmsc" link="1153809165" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1869579634" name="frame" x="630" y="342" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1869579634" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="989061027" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.010000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="989061027" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ia1" link="1947113005" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ib1" link="1375854972" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ic1" link="700722643" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="813194874" name="frame" x="1026" y="18" w="558" h="306" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="813194874" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1407877618" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1407877618" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Pa1" link="1791721120" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Pb1" link="664054458" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qb1" link="1985545317" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Pc1" link="1745423384" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qa1" link="1128147560" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qc1" link="2079657815" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="540" y="18" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="54" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="90" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="capbank_3" group="" url="" version="" build="" crc="24245811" instances="1" key="" view="false" date="1615935499">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[capbank]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">in</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="406952796" x="36" y="162" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="36" y="162" w="494" h="8" orient="0" id="99688533" layer="">
          <vertex x="0" y="0" />
          <vertex x="486" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:tbreakn" defn="master:tbreakn" id="457278625" x="1026" y="108" w="74" h="54" z="30" orient="2" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="1" />
            <param name="TO1" value="Close_Time" />
            <param name="TO2" value="Open_Time" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1062" y="108" w="26" h="8" orient="0" id="639873040" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="16388474" x="1080" y="108" w="16" h="20" z="1" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="B1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="234" w="8" h="44" orient="0" id="1641277309" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="234" w="8" h="44" orient="0" id="608586936" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="124714617" x="252" y="306" w="37" h="74" z="50" orient="5" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="B1" />
            <param name="NAMEA" value="R1a" />
            <param name="NAMEB" value="R1b" />
            <param name="NAMEC" value="R1c" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.1 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [sec]" />
            <param name="TDB" value="0.0 [sec]" />
            <param name="TDC" value="0.0 [sec]" />
            <param name="TDRA" value="0.05 [sec]" />
            <param name="TDRB" value="0.05 [sec]" />
            <param name="TDRC" value="0.05 [sec]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="B1A" />
            <param name="IBRB" value="B1B" />
            <param name="IBRC" value="B1C" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="608634031" x="342" y="306" w="37" h="74" z="60" orient="5" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="B2" />
            <param name="NAMEA" value="R2a" />
            <param name="NAMEB" value="R2b" />
            <param name="NAMEC" value="R2c" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.1 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [sec]" />
            <param name="TDB" value="0.0 [sec]" />
            <param name="TDC" value="0.0 [sec]" />
            <param name="TDRA" value="0.05 [sec]" />
            <param name="TDRB" value="0.05 [sec]" />
            <param name="TDRC" value="0.05 [sec]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="1209838712" x="432" y="306" w="37" h="74" z="110" orient="5" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="B3" />
            <param name="NAMEA" value="R3" />
            <param name="NAMEB" value="R3" />
            <param name="NAMEC" value="R3" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.1 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [sec]" />
            <param name="TDB" value="0.0 [sec]" />
            <param name="TDC" value="0.0 [sec]" />
            <param name="TDRA" value="0.05 [sec]" />
            <param name="TDRB" value="0.05 [sec]" />
            <param name="TDRC" value="0.05 [sec]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="342" y="234" w="8" h="44" orient="0" id="460904861" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="342" w="8" h="26" orient="0" id="1184095309" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="342" w="8" h="26" orient="0" id="519292380" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="342" w="8" h="26" orient="0" id="37569046" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1637446217" x="1080" y="180" w="16" h="20" z="1" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="B2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="167288444" name="" x="1062" y="180" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="249014331" x="1080" y="252" w="16" h="20" z="1" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="B3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2123646055" name="" x="1062" y="252" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="810" y="126" w="126" h="126" font="1" align="0" style="1" arrows="0" colors="10526880, 15792890" id="1957365912">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="168" />
          </paramlist><![CDATA[
Breaker control]]></Sticky>
        <User classid="UserCmp" name="IEEE34_no_wind_main:bank_leg_1" id="592095001" x="252" y="414" w="92" h="172" z="80" orient="0" defn="IEEE34_no_wind_main:bank_leg_1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="C" value="0.64 [uF]" />
            <param name="L" value="0.000045233 [H]" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="162" y="90" w="414" h="486" font="1" align="0" style="1" arrows="0" colors="10526880, 15792890" id="304125041">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="-1" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[
Capacitor Bank
24.9kV, 150 kVAr (50 kVAr per Leg)





]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="216" y="234" w="260" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="162" w="8" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:tbreakn" defn="master:tbreakn" id="1626411451" x="1026" y="180" w="74" h="54" z="40" orient="2" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="1" />
            <param name="TO1" value="Close_Time" />
            <param name="TO2" value="Open_Time" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tbreakn" defn="master:tbreakn" id="1404648372" x="1026" y="252" w="74" h="54" z="70" orient="2" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="1" />
            <param name="TO1" value="Close_Time" />
            <param name="TO2" value="Open_Time" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="36" w="80" h="8" orient="0" id="865665970" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2020189595" x="702" y="36" w="70" h="20" z="1" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Close_Time" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="72" w="80" h="8" orient="0" id="1610298538" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1885994629" x="702" y="72" w="66" h="20" z="1" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Open_Time" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1952010718" x="630" y="36" w="67" h="17" z="10" orient="0" defn="master:const" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1656386734" x="630" y="72" w="67" h="17" z="20" orient="0" defn="master:const" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="9.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind_main:bank_leg_1" id="1788417178" x="342" y="414" w="92" h="172" z="90" orient="0" defn="IEEE34_no_wind_main:bank_leg_1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="C" value="0.64 [uF]" />
            <param name="L" value="0.000045233 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind_main:bank_leg_1" id="1041697609" x="432" y="414" w="92" h="172" z="100" orient="0" defn="IEEE34_no_wind_main:bank_leg_1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="C" value="0.64 [uF]" />
            <param name="L" value="0.000045233 [H]" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="capbank_2" group="" url="" version="" build="" crc="86471762" instances="0" key="" view="false" date="1615912863">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[capbank]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">in</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="482687997" x="36" y="162" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="36" y="162" w="494" h="8" orient="0" id="2061375945" layer="">
          <vertex x="0" y="0" />
          <vertex x="486" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:tbreakn" defn="master:tbreakn" id="102277737" x="1026" y="108" w="74" h="54" z="30" orient="2" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="1" />
            <param name="TO1" value="Close_Time" />
            <param name="TO2" value="Open_Time" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1062" y="108" w="26" h="8" orient="0" id="1025325332" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1343006294" x="1080" y="108" w="16" h="20" z="1" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="B1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="234" w="8" h="44" orient="0" id="800963229" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="234" w="8" h="44" orient="0" id="31451282" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="1915659950" x="252" y="306" w="37" h="74" z="50" orient="5" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="B1" />
            <param name="NAMEA" value="R1a" />
            <param name="NAMEB" value="R1b" />
            <param name="NAMEC" value="R1c" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.1 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [sec]" />
            <param name="TDB" value="0.0 [sec]" />
            <param name="TDC" value="0.0 [sec]" />
            <param name="TDRA" value="0.05 [sec]" />
            <param name="TDRB" value="0.05 [sec]" />
            <param name="TDRC" value="0.05 [sec]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="B1A" />
            <param name="IBRB" value="B1B" />
            <param name="IBRC" value="B1C" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="BOpen1" value="2" />
            <param name="BOpen2" value="2" />
            <param name="BOpen3" value="2" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="1315606027" x="342" y="306" w="37" h="74" z="60" orient="5" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="B2" />
            <param name="NAMEA" value="R2a" />
            <param name="NAMEB" value="R2b" />
            <param name="NAMEC" value="R2c" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.1 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [sec]" />
            <param name="TDB" value="0.0 [sec]" />
            <param name="TDC" value="0.0 [sec]" />
            <param name="TDRA" value="0.05 [sec]" />
            <param name="TDRB" value="0.05 [sec]" />
            <param name="TDRC" value="0.05 [sec]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="BOpen1" value="2" />
            <param name="BOpen2" value="2" />
            <param name="BOpen3" value="2" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="391668678" x="432" y="306" w="37" h="74" z="110" orient="5" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="B3" />
            <param name="NAMEA" value="R3" />
            <param name="NAMEB" value="R3" />
            <param name="NAMEC" value="R3" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.1 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [sec]" />
            <param name="TDB" value="0.0 [sec]" />
            <param name="TDC" value="0.0 [sec]" />
            <param name="TDRA" value="0.05 [sec]" />
            <param name="TDRB" value="0.05 [sec]" />
            <param name="TDRC" value="0.05 [sec]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="BOpen1" value="2" />
            <param name="BOpen2" value="2" />
            <param name="BOpen3" value="2" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="342" y="234" w="8" h="44" orient="0" id="2121308800" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="342" w="8" h="26" orient="0" id="620049458" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="342" w="8" h="26" orient="0" id="2087009563" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="342" w="8" h="26" orient="0" id="232442947" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2116097228" x="1080" y="180" w="16" h="20" z="1" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="B2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1366555633" name="" x="1062" y="180" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1360005654" x="1080" y="252" w="16" h="20" z="1" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="B3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1126755125" name="" x="1062" y="252" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="810" y="126" w="126" h="126" font="1" align="0" style="1" arrows="0" colors="10526880, 15792890" id="2056721842">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="168" />
          </paramlist><![CDATA[
Breaker control]]></Sticky>
        <User classid="UserCmp" name="IEEE34_no_wind_main:bank_leg_1" id="603261522" x="252" y="414" w="86" h="172" z="80" orient="0" defn="IEEE34_no_wind_main:bank_leg_1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="C" value="1.28349 [uF]" />
            <param name="L" value="0.00009233 [H]" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="144" y="72" w="414" h="486" font="1" align="0" style="1" arrows="0" colors="10526880, 15792890" id="1959936657">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="-1" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[
Capacitor Bank
24.9kV, 300 kVAr (100 kVAr per Leg)





]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="216" y="234" w="260" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="162" w="8" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind_main:bank_leg_1" id="320950153" x="342" y="414" w="86" h="172" z="90" orient="0" defn="IEEE34_no_wind_main:bank_leg_1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="C" value="1.28349 [uF]" />
            <param name="L" value="0.00009233 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind_main:bank_leg_1" id="1019181680" x="432" y="414" w="86" h="172" z="100" orient="0" defn="IEEE34_no_wind_main:bank_leg_1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="C" value="1.28349 [uF]" />
            <param name="L" value="0.00009233 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tbreakn" defn="master:tbreakn" id="759032378" x="1026" y="180" w="74" h="54" z="40" orient="2" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="1" />
            <param name="TO1" value="Close_Time" />
            <param name="TO2" value="Open_Time" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tbreakn" defn="master:tbreakn" id="139764518" x="1026" y="252" w="74" h="54" z="70" orient="2" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="1" />
            <param name="TO1" value="Close_Time" />
            <param name="TO2" value="Open_Time" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="72" w="80" h="8" orient="0" id="339514796" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="549037642" x="720" y="72" w="70" h="20" z="1" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Close_Time" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="108" w="80" h="8" orient="0" id="2095371487" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="906352549" x="720" y="108" w="66" h="20" z="1" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Open_Time" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="659486325" x="648" y="72" w="67" h="17" z="10" orient="0" defn="master:const" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="4.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1447708024" x="648" y="108" w="67" h="17" z="20" orient="0" defn="master:const" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="5" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="bank_leg_1" group="" url="" version="" build="" crc="61774368" instances="5" key="" view="false" date="1615867262">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Capacitance" name="C" group="" unit="uF" min="1e-308" max="+1e+308" content_type="Constant" type="Real" helpmode="Overwrite" intent="Input" dim="1">
            <value><![CDATA[3.76 [uF]]]></value>
            <cond />
            <help><![CDATA[A capacitiance of 3.76 [uF] represents 25 MVAr per phase/step]]></help>
          </parameter>
          <parameter desc="Inrush Inductance" name="L" group="" unit="H" min="1e-308" max="+1e+308" content_type="Constant" type="Real" helpmode="Overwrite" intent="Input" dim="1">
            <value><![CDATA[0.000277 [H]]]></value>
            <cond />
            <help><![CDATA[This inductance represents the inrush reactance of this leg.]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="N" x="0" y="-72" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-22" y="-57" width="44" height="120" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <line x1="0" y1="-72" x2="0" y2="-57" stroke="Black" stroke-width="ByNode" stroke-dasharray="none" port="N" />
        <line x1="0" y1="0" x2="0" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="6" y1="15" x2="-6" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="6" y1="20" x2="-6" y2="20" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="0" y1="20" x2="0" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="0" y1="0" x2="0" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="6" y1="15" x2="-6" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="6" y1="20" x2="-6" y2="20" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="0" y1="20" x2="0" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="0" y1="0" x2="0" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="6" y1="15" x2="-6" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="6" y1="20" x2="-6" y2="20" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="0" y1="20" x2="0" y2="47" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="0" y1="-36" x2="0" y2="-32" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M-0.000 -23.000 A4 4 0 1 1 0.000 -31.000" arc="-4,-32,4,-23,-90,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M-0.000 -14.000 A4 4 0 1 1 0.000 -22.000" arc="-4,-23,4,-14,-90,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M-0.000 -5.000 A4 4 0 1 1 0.000 -13.000" arc="-4,-14,4,-5,-90,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="0" y1="-5" x2="0" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="0" y1="-36" x2="0" y2="-32" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M-0.000 -23.000 A4 4 0 1 1 0.000 -31.000" arc="-4,-32,4,-23,-90,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M-0.000 -14.000 A4 4 0 1 1 0.000 -22.000" arc="-4,-23,4,-14,-90,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M-0.000 -5.000 A4 4 0 1 1 0.000 -13.000" arc="-4,-14,4,-5,-90,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="0" y1="-5" x2="0" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="0" y1="-36" x2="0" y2="-32" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M-0.000 -23.000 A4 4 0 1 1 0.000 -31.000" arc="-4,-32,4,-23,-90,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M-0.000 -14.000 A4 4 0 1 1 0.000 -22.000" arc="-4,-23,4,-14,-90,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M-0.000 -5.000 A4 4 0 1 1 0.000 -13.000" arc="-4,-14,4,-5,-90,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="0" y1="-5" x2="0" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="0" y1="-57" x2="0" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="9" y1="47" x2="-9" y2="47" stroke="Black" stroke-dasharray="none" stroke-width="0.6" />
        <line x1="5" y1="50" x2="-5" y2="50" stroke="Black" stroke-dasharray="none" stroke-width="0.6" />
        <line x1="2" y1="53" x2="-2" y2="53" stroke="Black" stroke-dasharray="none" stroke-width="0.6" />
        <text x="0" y="80" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%C]]></text>
        <text x="0" y="95" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%L]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="761622294" x="396" y="180" w="16" h="30" z="1" orient="2" defn="master:xnode" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="N" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1972028321" x="396" y="396" w="48" h="17" z="1" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="AL1" value="100 kVAr" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="2039266553" x="396" y="360" w="20" h="26" z="0" orient="1" link="-1" layer="" q="4">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" id="946841142" name="" x="396" y="180" w="8" h="62" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:rtcbranch" id="1582098087" x="396" y="252" w="18" h="38" z="20" orient="1" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="L" />
            <param name="C" value="C" />
            <param name="ER" value="0" />
            <param name="EL" value="1" />
            <param name="EC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1195233658" name="" x="396" y="324" w="8" h="44" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Sticky classid="Sticky" id="566621742" x="450" y="216" w="108" h="54" colors="0, 15792890">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="4" />
          </paramlist><![CDATA[
Inrush reactor]]></Sticky>
        <Sticky classid="Sticky" x="18" y="18" w="270" h="36" colors="0, 15792890" id="982408962">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[Capacitor Bank Leg]]></Sticky>
        <Wire classid="WireOrthogonal" id="665689150" name="" x="396" y="270" w="8" h="26" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:rtcbranch" id="1266235845" x="396" y="306" w="18" h="38" z="40" orient="1" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="L" />
            <param name="C" value="C" />
            <param name="ER" value="0" />
            <param name="EL" value="0" />
            <param name="EC" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="949663221" x="450" y="288" w="108" h="54" colors="0, 15792890">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="4" />
          </paramlist><![CDATA[
Capacitor]]></Sticky>
        <User classid="UserCmp" name="master:import" id="86337093" x="216" y="288" w="46" h="20" z="30" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="308504138" x="216" y="234" w="44" h="20" z="10" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="L" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="capbank" group="" url="" version="" build="" crc="114436771" instances="1" key="" view="false" date="1615935019">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[capbank]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">in</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="965472930" x="36" y="162" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="36" y="162" w="494" h="8" orient="0" id="1508602916" layer="">
          <vertex x="0" y="0" />
          <vertex x="486" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:tbreakn" defn="master:tbreakn" id="2092346132" x="1026" y="108" w="74" h="54" z="30" orient="2" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="1" />
            <param name="TO1" value="Close_Time" />
            <param name="TO2" value="Open_Time" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1062" y="108" w="26" h="8" orient="0" id="540117036" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1560278106" x="1080" y="108" w="16" h="20" z="1" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="B1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="234" w="8" h="44" orient="0" id="473495626" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="234" w="8" h="44" orient="0" id="992259006" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="57757192" x="252" y="306" w="37" h="74" z="50" orient="5" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="B1" />
            <param name="NAMEA" value="R1a" />
            <param name="NAMEB" value="R1b" />
            <param name="NAMEC" value="R1c" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.1 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [sec]" />
            <param name="TDB" value="0.0 [sec]" />
            <param name="TDC" value="0.0 [sec]" />
            <param name="TDRA" value="0.05 [sec]" />
            <param name="TDRB" value="0.05 [sec]" />
            <param name="TDRC" value="0.05 [sec]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="B1A" />
            <param name="IBRB" value="B1B" />
            <param name="IBRC" value="B1C" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="971009492" x="342" y="306" w="37" h="74" z="60" orient="5" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="B2" />
            <param name="NAMEA" value="R2a" />
            <param name="NAMEB" value="R2b" />
            <param name="NAMEC" value="R2c" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.1 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [sec]" />
            <param name="TDB" value="0.0 [sec]" />
            <param name="TDC" value="0.0 [sec]" />
            <param name="TDRA" value="0.05 [sec]" />
            <param name="TDRB" value="0.05 [sec]" />
            <param name="TDRC" value="0.05 [sec]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="305401380" x="432" y="306" w="37" h="74" z="110" orient="5" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="B3" />
            <param name="NAMEA" value="R3" />
            <param name="NAMEB" value="R3" />
            <param name="NAMEC" value="R3" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.1 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [sec]" />
            <param name="TDB" value="0.0 [sec]" />
            <param name="TDC" value="0.0 [sec]" />
            <param name="TDRA" value="0.05 [sec]" />
            <param name="TDRB" value="0.05 [sec]" />
            <param name="TDRC" value="0.05 [sec]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="342" y="234" w="8" h="44" orient="0" id="1373851490" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="342" w="8" h="26" orient="0" id="1962936135" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="342" w="8" h="26" orient="0" id="707032719" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="342" w="8" h="26" orient="0" id="30754189" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="183942713" x="1080" y="180" w="16" h="20" z="1" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="B2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="647505989" name="" x="1062" y="180" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1494970517" x="1080" y="252" w="16" h="20" z="1" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="B3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="186380614" name="" x="1062" y="252" w="26" h="8" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="810" y="126" w="126" h="126" font="1" align="0" style="1" arrows="0" colors="10526880, 15792890" id="1236281438">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="168" />
          </paramlist><![CDATA[
Breaker control]]></Sticky>
        <User classid="UserCmp" name="IEEE34_no_wind_main:bank_leg_1" id="758713525" x="252" y="414" w="86" h="172" z="80" orient="0" defn="IEEE34_no_wind_main:bank_leg_1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="C" value="1.28349 [uF]" />
            <param name="L" value="0.00009233 [H]" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="162" y="90" w="414" h="486" font="1" align="0" style="1" arrows="0" colors="10526880, 15792890" id="1521013078">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="-1" />
            <param name="arrows" value="0" />
          </paramlist><![CDATA[
Capacitor Bank
24.9kV, 300 kVAr (100 kVAr per Leg)





]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="216" y="234" w="260" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="162" w="8" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="54" w="80" h="8" orient="0" id="1700107935" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="304315087" x="774" y="54" w="70" h="20" z="1" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Close_Time" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind_main:bank_leg_1" id="311778475" x="342" y="414" w="86" h="172" z="90" orient="0" defn="IEEE34_no_wind_main:bank_leg_1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="C" value="1.28349 [uF]" />
            <param name="L" value="0.00009233 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind_main:bank_leg_1" id="141872783" x="432" y="414" w="86" h="172" z="100" orient="0" defn="IEEE34_no_wind_main:bank_leg_1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="C" value="1.28349 [uF]" />
            <param name="L" value="0.00009233 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="738" y="90" w="80" h="8" orient="0" id="1712075237" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2143607188" x="774" y="90" w="66" h="20" z="1" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Open_Time" />
          </paramlist>
        </User>
