        <User classid="UserCmp" name="master:tbreakn" defn="master:tbreakn" id="2107582866" x="1026" y="180" w="74" h="54" z="40" orient="2" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="1" />
            <param name="TO1" value="Close_Time" />
            <param name="TO2" value="Open_Time" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tbreakn" defn="master:tbreakn" id="2034548645" x="1026" y="252" w="74" h="54" z="70" orient="2" link="-1" layer="" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="1" />
            <param name="TO1" value="Close_Time" />
            <param name="TO2" value="Open_Time" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="708505708" x="702" y="54" w="67" h="17" z="10" orient="0" defn="master:const" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1731499286" x="702" y="90" w="67" h="17" z="20" orient="0" defn="master:const" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="20" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="PMU_3" group="" url="" version="" build="" crc="87785050" instances="0" key="" view="false" date="1615841394">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="l" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="r" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[micro_PMU]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">l</text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="0" stroke="black" font-size="small" text-anchor="Middle">r</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1924807658" x="18" y="198" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="l" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="238901212" x="144" y="90" w="86" h="94" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ia1" />
            <param name="VolI" value="va1" />
            <param name="P" value="Pa1" />
            <param name="Q" value="Qa1" />
            <param name="Vrms" value="Va1" />
            <param name="Ph" value="Aa1" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-0.0007155" />
            <param name="Qd" value="0.0007839" />
            <param name="Vd" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="205353309" x="36" y="198" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="374631214" x="450" y="198" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1503026984" x="234" y="198" w="86" h="94" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ib1" />
            <param name="VolI" value="vb1" />
            <param name="P" value="Pb1" />
            <param name="Q" value="Qb1" />
            <param name="Vrms" value="Vb1" />
            <param name="Ph" value="Ab1" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-0.0006471" />
            <param name="Qd" value="0.0004771" />
            <param name="Vd" value="0.9675" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="188" h="80" orient="0" id="1559847389">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="198" w="134" h="8" orient="0" id="2084206526">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="44" h="80" orient="0" id="1663861198">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="90" w="206" h="80" orient="0" id="613422469">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2041267682" x="378" y="18" w="20" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="va1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="18" w="80" h="8" orient="0" id="542523827">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1165226546" x="378" y="54" w="20" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vb1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="54" w="80" h="8" orient="0" id="1481575129">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="921734691" x="378" y="90" w="20" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vc1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="90" w="80" h="8" orient="0" id="300703577">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:rms-inst" id="1594476718" x="828" y="18" w="74" h="28" z="190" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="18" w="80" h="8" orient="0" id="1606743705">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1875599732" x="954" y="18" w="36" h="24" z="320" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="54" w="80" h="8" orient="0" id="1156404427">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1144288365" x="954" y="54" w="36" h="24" z="300" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ib1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="90" w="80" h="8" orient="0" id="1199087500">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1696105188" x="954" y="90" w="36" h="24" z="270" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ic1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="518539169" x="828" y="54" w="74" h="28" z="210" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="1852053629" x="828" y="90" w="74" h="28" z="230" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="464555920" x="720" y="18" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ia1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1820874772" x="720" y="54" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ib1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="806937415" x="720" y="90" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ic1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="824091855" x="1134" y="18" w="24" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pa1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1134" y="18" w="80" h="8" orient="0" id="583213125">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2107995659" x="1206" y="18" w="36" h="24" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1358609189" x="1134" y="54" w="24" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pb1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1134" y="54" w="80" h="8" orient="0" id="2129859802">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="726610923" x="1206" y="54" w="36" h="24" z="280" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1160293167" x="1134" y="90" w="22" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pc1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1134" y="90" w="80" h="8" orient="0" id="1562857361">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1760827308" x="1206" y="90" w="36" h="24" z="250" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1228186240" x="1278" y="18" w="24" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qa1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1278" y="18" w="80" h="8" orient="0" id="1446547558">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="717838485" x="1350" y="18" w="36" h="24" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1730542540" x="1278" y="54" w="24" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qb1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1278" y="54" w="80" h="8" orient="0" id="157001198">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1857939955" x="1350" y="54" w="36" h="24" z="260" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1991799851" x="1278" y="90" w="24" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qc1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1278" y="90" w="80" h="8" orient="0" id="54150792">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1681587636" x="1350" y="90" w="36" h="24" z="240" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="18" w="80" h="8" orient="0" id="290963831">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="791673388" x="594" y="18" w="36" h="24" z="330" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="va1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="54" w="80" h="8" orient="0" id="1251589933">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="166928227" x="594" y="54" w="36" h="24" z="310" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="90" w="80" h="8" orient="0" id="1515798765">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1978601104" x="594" y="90" w="36" h="24" z="290" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="2077411015" name="frame" x="1044" y="612" w="468" h="216" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="2077411015" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="960197503" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.005000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="960197503" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ia1" link="1875599732" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ib1" link="1144288365" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ic1" link="1696105188" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="864" y="18" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="90" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="54" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:rms-inst" id="1888564923" x="486" y="18" w="74" h="28" z="180" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="1259115166" x="486" y="54" w="74" h="28" z="200" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="1271166173" x="486" y="90" w="74" h="28" z="220" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1256974658" name="frame" x="1044" y="396" w="468" h="216" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1256974658" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="154126616" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="154126616" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="va1" link="791673388" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="vb1" link="166928227" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="vc1" link="1978601104" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="450" y="198" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="306" w="62" h="80" orient="0" id="1950420340">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="198" w="116" h="8" orient="0" id="146009437">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1632122242" x="288" y="306" w="84" h="94" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.016666 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ic1" />
            <param name="VolI" value="vc1" />
            <param name="P" value="Pc1" />
            <param name="Q" value="Qc1" />
            <param name="Vrms" value="Vc1" />
            <param name="Ph" value="Ac1" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-0.0007611" />
            <param name="Qd" value="0.0007195" />
            <param name="Vd" value="1.028" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="946081229" x="540" y="198" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="r" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="162" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="198" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="234" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="198" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="36" y="198" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="298613978" x="162" y="450" w="24" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pa1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="450" w="80" h="8" orient="0" id="66222736">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1909318446" x="306" y="450" w="36" h="24" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="904950925" x="162" y="486" w="24" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pb1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="486" w="80" h="8" orient="0" id="1528502443">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="81958737" x="306" y="486" w="36" h="24" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="920092673" x="162" y="522" w="22" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pc1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="522" w="80" h="8" orient="0" id="1500596852">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="579071363" x="306" y="522" w="36" h="24" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="240641124" x="270" y="450" w="74" h="28" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="1663695998" x="270" y="486" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="224466366" x="270" y="522" w="74" h="28" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="949717617" name="frame" x="396" y="342" w="468" h="252" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="949717617" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="279369378" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.005000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="279369378" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Pa1" link="1909318446" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Pb1" link="81958737" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Pc1" link="579071363" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="303107631" x="144" y="666" w="24" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qa1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="666" w="80" h="8" orient="0" id="1142526721">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="167529524" x="288" y="666" w="36" h="24" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="878450990" x="144" y="702" w="24" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qb1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="702" w="80" h="8" orient="0" id="445562690">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="413309957" x="288" y="702" w="36" h="24" z="150" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="583459669" x="144" y="738" w="24" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qc1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="738" w="80" h="8" orient="0" id="353917355">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1224664735" x="288" y="738" w="36" h="24" z="170" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="1271144" x="252" y="666" w="74" h="28" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="1551106047" x="252" y="702" w="74" h="28" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="2122829186" x="252" y="738" w="74" h="28" z="160" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="381795947" name="frame" x="396" y="594" w="468" h="252" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="381795947" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1343884415" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.050000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1343884415" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Qa1" link="167529524" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qb1" link="413309957" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qc1" link="1224664735" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="PMU_2" group="" url="" version="" build="" crc="42958894" instances="0" key="" view="false" date="1615912109">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="l" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="r" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[micro_PMU]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle">l</text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="0" stroke="black" font-size="small" text-anchor="Middle">r</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="588042878" x="18" y="198" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="l" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1267939547" x="144" y="90" w="64" h="94" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ia" />
            <param name="VolI" value="va" />
            <param name="P" value="pa" />
            <param name="Q" value="qa" />
            <param name="Vrms" value="vrmsa" />
            <param name="Ph" value="aa" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.5256" />
            <param name="Qd" value="0.2028" />
            <param name="Vd" value="0.9969" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="899815701" x="36" y="198" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="410434267" x="450" y="198" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="482977115" x="234" y="198" w="62" h="94" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ib" />
            <param name="VolI" value="vb" />
            <param name="P" value="pb" />
            <param name="Q" value="qb" />
            <param name="Vrms" value="vrmsb" />
            <param name="Ph" value="ab" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.5065" />
            <param name="Qd" value="0.1918" />
            <param name="Vd" value="1.012" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="188" h="80" orient="0" id="277651102">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="198" w="134" h="8" orient="0" id="280352499">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="44" h="80" orient="0" id="347242709">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="90" w="206" h="80" orient="0" id="474919071">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <User classid="UserCmp" defn="master:rms-inst" id="1955007760" x="828" y="18" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="18" w="80" h="8" orient="0" id="1049834031">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1772059700" x="990" y="18" w="36" h="24" z="170" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="54" w="80" h="8" orient="0" id="1892851809">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1764784540" x="990" y="54" w="36" h="24" z="150" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ib1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="90" w="80" h="8" orient="0" id="2119313880">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2017741077" x="990" y="90" w="36" h="24" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ic1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="1041960442" x="828" y="54" w="74" h="28" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="1578978025" x="828" y="90" w="74" h="28" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1392391116" x="720" y="18" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ia" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="193069326" x="720" y="54" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ib" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2089745199" x="720" y="90" w="10" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ic" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1132168340" x="612" y="162" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pa" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="162" w="80" h="8" orient="0" id="855778476">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="315559444" x="684" y="162" w="36" h="24" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1961032492" x="612" y="198" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="198" w="80" h="8" orient="0" id="986437340">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="173892819" x="684" y="198" w="36" h="24" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1310582834" x="612" y="234" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="pc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="234" w="80" h="8" orient="0" id="815450425">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="784654827" x="684" y="234" w="36" h="24" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Pc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="712990777" x="756" y="162" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qa" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="162" w="80" h="8" orient="0" id="1552705030">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="393915729" x="828" y="162" w="36" h="24" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2075755540" x="756" y="198" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="198" w="80" h="8" orient="0" id="1564180623">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1973659590" x="828" y="198" w="36" h="24" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="295050055" x="756" y="234" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="qc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="234" w="80" h="8" orient="0" id="112705211">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1229421773" x="828" y="234" w="36" h="24" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Qc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="198" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="306" w="62" h="80" orient="0" id="610574398">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="198" w="116" h="8" orient="0" id="1781210247">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1257242363" x="288" y="306" w="62" h="94" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="ic" />
            <param name="VolI" value="vc" />
            <param name="P" value="pc" />
            <param name="Q" value="qc" />
            <param name="Vrms" value="vrmsc" />
            <param name="Ph" value="ac" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.5889" />
            <param name="Qd" value="0.1818" />
            <param name="Vd" value="1.013" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1210087425" x="540" y="198" w="16" h="30" z="1" orient="0" defn="master:xnode" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="r" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="162" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="198" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="234" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="198" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="36" y="198" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="409109817" x="540" y="18" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsa" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2106647100" x="540" y="54" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="327509562" x="540" y="90" w="34" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1204858147" x="630" y="18" w="36" h="24" z="180" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsa" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1202906625" x="630" y="54" w="36" h="24" z="160" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsb" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2026423246" x="630" y="90" w="36" h="24" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="vrmsc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2111880735" x="900" y="18" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="iarms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="18" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="973764129" x="990" y="18" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="iarms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1895036508" x="900" y="54" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ibrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="54" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1234587459" x="990" y="54" w="34" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="ibrms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2066423697" x="900" y="90" w="32" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="icrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="90" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="830175258" x="990" y="90" w="32" h="20" z="1" orient="0" defn="master:datalabel" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="icrms" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="645360914" name="frame" x="36" y="342" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="645360914" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1029711469" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1029711469" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="vrmsa" link="1204858147" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="vrmsb" link="1202906625" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="vrmsc" link="2026423246" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1864414191" name="frame" x="630" y="342" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1864414191" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1396510933" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.010000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1396510933" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ia1" link="1772059700" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ib1" link="1764784540" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ic1" link="2017741077" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1205539562" name="frame" x="1026" y="18" w="558" h="306" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1205539562" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1930192545" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1930192545" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Pa1" link="315559444" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Pb1" link="173892819" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qb1" link="1973659590" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Pc1" link="784654827" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qa1" link="393915729" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Qc1" link="1229421773" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="540" y="18" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="54" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="90" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Meters848_capbank" group="" url="" version="" build="" crc="31060385" instances="0" key="" view="false" date="1615776932">
      <paramlist>
        <param name="Description" value="Branch 888 to 890" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Left" x="-18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Right" x="18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-10" y="-12" width="21" height="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-18" y1="0" x2="-9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Left" />
        <line x1="18" y1="0" x2="12" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Right" />
        <path d="M8.000 -5.000 A8 3 0 0 0 -0.000 -8.000" arc="-8,-8,9,-2,0,90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-7.000 -5.000 A8 3 0 0 1 1.000 -8.000" arc="-7,-8,10,-2,540,-90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="6" x2="4" y2="-6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="1" y="20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PQ]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="450267143" x="90" y="234" w="22" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Left" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1611497109" x="522" y="234" w="30" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Right" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="163875780" x="216" y="126" w="90" h="94" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="2.4 [kV]" />
            <param name="TS" value="0.5 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Icba" />
            <param name="VolI" value="Vcba" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="Va" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.0001973" />
            <param name="Qd" value="-2.585e-005" />
            <param name="Vd" value="5.532" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1751009727" x="126" y="234" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="2048537927" x="468" y="234" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="767413189" x="306" y="234" w="90" h="94" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="2.4" />
            <param name="TS" value="0.5 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Icbb" />
            <param name="VolI" value="Vcbb" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="Vb" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.0002132" />
            <param name="Qd" value="-3.259e-005" />
            <param name="Vd" value="5.799" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1645027070" x="360" y="342" w="84" h="94" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="2.4" />
            <param name="TS" value="0.5 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Icbc" />
            <param name="VolI" value="Vcbc" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="Vc" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.0002178" />
            <param name="Qd" value="-2.33e-005" />
            <param name="Vd" value="5.832" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="234" w="116" h="8" orient="0" id="348558295">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="44" h="8" orient="0" id="138745488">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="342" w="62" h="80" orient="0" id="1226148436">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="270" w="188" h="80" orient="0" id="2052411969">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="234" w="134" h="8" orient="0" id="652505591">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="198" w="44" h="80" orient="0" id="2025769080">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="126" w="206" h="80" orient="0" id="429441404">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="234" w="62" h="8" orient="0" id="1728902031">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1567448777" x="540" y="126" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Va" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="126" w="80" h="8" orient="0" id="2084714225">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1532874166" x="612" y="126" w="36" h="24" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Va" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1091120309" x="540" y="162" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="162" w="80" h="8" orient="0" id="1698758867">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1915187008" x="612" y="162" w="36" h="24" z="150" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vb" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2025462714" x="540" y="198" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="198" w="80" h="8" orient="0" id="623720234">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="424191221" x="612" y="198" w="36" h="24" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" name="frame" x="126" y="378" w="486" h="414" id="300295241" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="300295241" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="768940008" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="1.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Va" link="1532874166" color="0" bold="0" show="255" mode="0" />
            <paramlist link="768940008" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="781748203" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="1.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Vb" link="1915187008" color="0" bold="0" show="255" mode="0" />
            <paramlist link="781748203" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="268874328" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="1.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Vc" link="424191221" color="0" bold="0" show="255" mode="0" />
            <paramlist link="268874328" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="969967317" x="702" y="126" w="24" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Icba" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="702" y="126" w="80" h="8" orient="0" id="570897903">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1598692303" x="774" y="126" w="36" h="24" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Va" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1448996404" x="702" y="162" w="24" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Icbb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="702" y="162" w="80" h="8" orient="0" id="1033071951">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2070872829" x="774" y="162" w="36" h="24" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vb" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1495470127" x="702" y="198" w="24" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Icbc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="702" y="198" w="80" h="8" orient="0" id="1614386948">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="197831276" x="774" y="198" w="36" h="24" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="457459867" x="990" y="126" w="74" h="28" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2021896903" x="882" y="126" w="24" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Icba" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="882" y="126" w="80" h="8" orient="0" id="25017271">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="787251849" x="1026" y="126" w="36" h="24" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Va" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1294517972" x="882" y="162" w="24" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Icbb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="882" y="162" w="80" h="8" orient="0" id="1191386">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="259672893" x="1026" y="162" w="36" h="24" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vb" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="592957635" x="882" y="198" w="24" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Icbc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="882" y="198" w="80" h="8" orient="0" id="1061749363">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1725800951" x="1026" y="198" w="36" h="24" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="548620961" x="990" y="162" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="1363270506" x="990" y="198" w="74" h="28" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="120" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="61784293" name="frame" x="648" y="558" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="61784293" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="784582262" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.050000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="784582262" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Va" link="1598692303" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Vb" link="2070872829" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Vc" link="197831276" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="662025452" name="frame" x="648" y="252" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="662025452" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="842311180" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.005000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="842311180" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Va" link="787251849" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Vb" link="259672893" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Vc" link="1725800951" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="meter_cap_bank" group="" url="" version="" build="" crc="75898037" instances="0" key="" view="false" date="0">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <rect x="-36" y="-36" width="72" height="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="" fill-bg="" />
        <text x="0" y="0" stroke="Black" fill="Black" font-size="Small"><![CDATA[%:Name]]></text>
      </svg>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1604490607" x="18" y="162" w="22" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Left" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="861882271" x="450" y="162" w="30" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Right" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1458600435" x="144" y="54" w="68" h="94" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="2.4 [kV]" />
            <param name="TS" value="0.5 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="Va" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.1363" />
            <param name="Qd" value="0.06858" />
            <param name="Vd" value="0.9151" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="108590250" x="54" y="162" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1815782912" x="396" y="162" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1421418468" x="234" y="162" w="68" h="94" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="2.4" />
            <param name="TS" value="0.5 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="Vb" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.1398" />
            <param name="Qd" value="0.07019" />
            <param name="Vd" value="0.9387" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="492092758" x="288" y="270" w="68" h="94" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="2.4" />
            <param name="TS" value="0.5 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="Vc" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.1377" />
            <param name="Qd" value="0.06676" />
            <param name="Vd" value="0.9253" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="162" w="116" h="8" orient="0" id="468428923">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="18" y="162" w="44" h="8" orient="0" id="343126782">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="270" w="62" h="80" orient="0" id="969265536">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="198" w="188" h="80" orient="0" id="1391420232">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="134" h="8" orient="0" id="801264010">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="126" w="44" h="80" orient="0" id="1327353621">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="54" w="206" h="80" orient="0" id="1128217353">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="162" w="62" h="8" orient="0" id="1167989949">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="522" y="180" w="306" h="108" id="481496978">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Node Voltages (PU):

Expected           Measured        Error (%)
0.9167                  0.9129           1.37%
0.9235                  0.9263           0.03%
0.9177                  0.9183           0.07%]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="123394468" x="468" y="54" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Va" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="54" w="80" h="8" orient="0" id="1318047813">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1281903354" x="540" y="54" w="36" h="24" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Va" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1540769367" x="468" y="90" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="90" w="80" h="8" orient="0" id="1095896467">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1922642385" x="540" y="90" w="36" h="24" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vb" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1867864292" x="468" y="126" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="126" w="80" h="8" orient="0" id="1439857466">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="324868200" x="540" y="126" w="36" h="24" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" name="frame" x="54" y="306" w="486" h="414" id="1085077409" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1085077409" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="102764920" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.250000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Va" link="1281903354" color="0" bold="0" show="255" mode="0" />
            <paramlist link="102764920" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="432429221" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.250000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Vb" link="1922642385" color="0" bold="0" show="255" mode="0" />
            <paramlist link="432429221" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="928892641" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.250000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Vc" link="324868200" color="0" bold="0" show="255" mode="0" />
            <paramlist link="928892641" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
        </Frame>
      </schematic>
    </Definition>
    <Definition classid="StationDefn" name="Station" group="" url="" version="" build="" crc="97844314" instances="1" key="" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
        </paramlist>
        <Wire classid="WireBranch" id="1577372833" name="IEEE34_no_wind:Main" x="180" y="180" w="62" h="80" orient="0" defn="IEEE34_no_wind_main:Main" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" name="IEEE34_no_wind:Main" id="1577372833" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE34_no_wind_main:Main" link="1577372833">
            <paramlist link="-1" name="">
              <param name="dfds" value="1" />
            </paramlist>
            <paramlist link="1444182042" name="">
              <param name="ymin" value="-0.15" />
              <param name="ymax" value="0.15" />
            </paramlist>
            <paramlist link="683570915" name="">
              <param name="ymin" value="-25" />
              <param name="ymax" value="25" />
            </paramlist>
            <paramlist link="1494174091" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="0.02" />
            </paramlist>
            <paramlist link="1813688663" name="">
              <param name="ymin" value="-0.25" />
              <param name="ymax" value="2.25" />
            </paramlist>
            <paramlist link="1958794560" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="4" />
            </paramlist>
            <paramlist link="1444182042" name="">
              <param name="ymin" value="-0.15" />
              <param name="ymax" value="0.15" />
            </paramlist>
            <paramlist link="119337527" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="800904484" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="1648399619" name="">
              <param name="xmin" value="0.0" />
              <param name="xmax" value="1.0" />
            </paramlist>
            <paramlist link="554416177" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
          </User>
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="unbalanced_shortline" group="" url="" version="" build="" crc="9686190" instances="36" key="" view="false" date="0">
      <paramlist>
        <param name="Description" value="Unbalanced short line" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <parameter type="Real" name="f" desc="Frequency" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="Hz">
            <value><![CDATA[60.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="NCap" desc="Nodal Capacitance matrix available?" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="length" desc="length of the line in any units" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.001" max="" unit="">
            <value><![CDATA[1]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="Type" desc="Enter Resistance/Inductance values as" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = individual components]]></choice>
            <choice><![CDATA[1 = sequence components]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="View" desc="Graphic Display" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = 3 phase view]]></choice>
            <choice><![CDATA[1 = single line view]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Individual Components per unit length">
          <cond><![CDATA[Type==0]]></cond>
          <parameter type="Real" name="Mac" desc="Mutual Reactance [A-C]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.009]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Mbc" desc="Mutual Reactance [B-C]" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" unit="ohm">
            <value><![CDATA[0.009]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Mab" desc="Mutual Reactance [A-B]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.009]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Rac" desc="Mutual Resistance [A-C]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Rbc" desc="Mutual Resistance [B-C]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Rab" desc="Mutual Resistance [A-B]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Lc" desc="Reactance [C]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.01]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Lb" desc="Reactance [B]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.01]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="La" desc="Reactance [A]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.01]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Rc" desc="Resistance [C]" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" unit="ohm">
            <value><![CDATA[0.01]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Rb" desc="Resistance [B]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.01]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Ra" desc="Resistance [A]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.01]]></value>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Sequence Components per unit length">
          <cond><![CDATA[Type==1]]></cond>
          <parameter type="Real" name="Lz" desc="Zero Sequence Reactance" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.028]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Rz" desc="Zero Sequence Resistance " group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" unit="ohm">
            <value><![CDATA[0.01]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Lp" desc="Positive Sequence Reactance" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.001]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Rp" desc="Positive Sequence Resistance" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="ohm">
            <value><![CDATA[0.01]]></value>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Nodal Capacitance matrix per unit length">
          <cond><![CDATA[NCap==1]]></cond>
          <parameter type="Real" name="Cod" desc="Capacitance - off diagonal" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="0" unit="uF">
            <value><![CDATA[-0.5]]></value>
            <cond><![CDATA[Type==1]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Cd" desc="Capacitance - diagonal" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="uF">
            <value><![CDATA[2.5]]></value>
            <cond><![CDATA[Type==1]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Cbc" desc="Capacitance [B-C]" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="0" unit="uF">
            <value><![CDATA[-0.5]]></value>
            <cond><![CDATA[Type==0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Cac" desc="Capacitance [A-C]" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="0" unit="uF">
            <value><![CDATA[-0.5]]></value>
            <cond><![CDATA[Type==0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Cab" desc="Capacitance [A-B]" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="0" unit="uF">
            <value><![CDATA[-0.5]]></value>
            <cond><![CDATA[Type==0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Ccc" desc="Capacitance [C-C]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="uF">
            <value><![CDATA[2.5]]></value>
            <cond><![CDATA[Type==0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Cbb" desc="Capacitance [B-B]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="uF">
            <value><![CDATA[2.5]]></value>
            <cond><![CDATA[Type==0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Caa" desc="Capacitance [A-A]" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="uF">
            <value><![CDATA[2.5]]></value>
            <cond><![CDATA[Type==0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="a1" x="-36" y="-36" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[View==0]]></port>
        <port model="Natural" name="b1" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[View==0]]></port>
        <port model="Natural" name="c1" x="-36" y="36" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[View==0]]></port>
        <port model="Natural" name="a2" x="36" y="-36" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[View==0]]></port>
        <port model="Natural" name="b2" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[View==0]]></port>
        <port model="Natural" name="c2" x="36" y="36" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[View==0]]></port>
        <port model="Natural" name="N1" x="-36" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[View==1]]></port>
        <port model="Natural" name="N2" x="36" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[View==1]]></port>
        <cond><![CDATA[View==0]]></cond>
        <line x1="-24" y1="0" x2="-36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="b2" />
        <line x1="-31" y1="-36" x2="-36" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="b2" />
        <line x1="-31" y1="36" x2="-36" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="b2" />
        <line x1="-31" y1="-36" x2="-24" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-31" y1="36" x2="-24" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <rect x="-29" y="-40" width="3" height="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Navy" fill-bg="" port="" />
        <cond><![CDATA[true]]></cond>
        <ellipse cx="-24" cy="0" rx="3" ry="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Black" fill-bg="" port="" />
        <ellipse cx="24" cy="0" rx="3" ry="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Black" fill-bg="" port="" />
        <cond><![CDATA[View==0]]></cond>
        <line x1="36" y1="0" x2="24" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="b2" />
        <line x1="36" y1="-36" x2="31" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="b2" />
        <line x1="36" y1="36" x2="31" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="b2" />
        <line x1="24" y1="0" x2="31" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="24" y1="0" x2="31" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <rect x="26" y="-40" width="3" height="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Navy" fill-bg="" port="" />
        <cond><![CDATA[View==1]]></cond>
        <line x1="-36" y1="0" x2="-24" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="24" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <cond><![CDATA[View==0]]></cond>
        <line x1="-11" y1="0" x2="-23" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="b2" />
        <line x1="23" y1="0" x2="11" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="b2" />
        <cond><![CDATA[true]]></cond>
        <rect x="-11" y="-3" width="22" height="6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Navy" fill-bg="" port="" />
        <cond><![CDATA[View==1]]></cond>
        <line x1="-23" y1="0" x2="-11" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="11" y1="0" x2="23" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
      </svg>
      <script>
        <segment name="Transformers"><![CDATA[#TRANSFORMERS 1
#WINDINGS 3
!   Three coupled lines:
  3 / Number of windings... 
#IF Type==0
 #IF View==0 
  $a1 $a2    $Ral  $Lal /
  $b1 $b2    $Rabl $Mabl   $Rbl  $Lbl /
  $c1 $c2    $Racl $Macl   $Rbcl $Mbcl   $Rcl $Lcl /
 #ELSE 
  $N1(1) $N2(1)    $Ral  $Lal /
  $N1(2) $N2(2)    $Rabl $Mabl   $Rbl  $Lbl /
  $N1(3) $N2(3)    $Racl $Macl   $Rbcl $Mbcl   $Rcl $Lcl /
 #ENDIF
#ELSE
 #IF View==0 
  $a1 $a2    $R $L /
  $b1 $b2    $Rm $Lm   $R $L /
  $c1 $c2    $Rm $Lm   $Rm $Lm   $R $L /
 #ELSE 
  $N1(1) $N2(1)    $R $L /
  $N1(2) $N2(2)    $Rm $Lm   $R $L /
  $N1(3) $N2(3)    $Rm $Lm   $Rm $Lm   $R $L /
 #ENDIF
#ENDIF
!
]]></segment>
        <segment name="Computations"><![CDATA[#IF f!=0
 REAL w = 2*pi*f
#ELSE
 REAL w = 1.0
#ENDIF
#IF Type==1
 REAL R = (2*Rp+Rz)*length/3
 REAL L = (2*Lp+Lz)*length/(3*w)
 REAL Rm = (Rz-Rp)*length/3
 REAL Lm = (Lz-Lp)*length/(3*w)
#ELSEIF Type==0
 REAL Ral = Ra*length
 REAL Rbl = Rb*length
 REAL Rcl = Rc*length
 REAL Rabl = Rab*length
 REAL Rbcl = Rbc*length
 REAL Racl = Rac*length
 REAL Lal = La*length/w
 REAL Lbl = Lb*length/w
 REAL Lcl = Lc*length/w
 REAL Mabl = Mab*length/w
 REAL Mbcl = Mbc*length/w
 REAL Macl = Mac*length/w
#ENDIF
#IF NCap==1
 #IF Type==1
  REAL Cdl  = (Cd+2*Cod)*length*0.5/w
  REAL Codl = -Cod*length*0.5/w
 #ELSEIF Type==0
  REAL Cag = (Caa+Cab+Cac)*length*0.5/w
  REAL Cbg = (Cbb+Cab+Cbc)*length*0.5/w
  REAL Ccg = (Ccc+Cac+Cbc)*length*0.5/w
  REAL Cabl = -Cab*length*0.5/w
  REAL Cacl = -Cac*length*0.5/w
  REAL Cbcl = -Cbc*length*0.5/w
 #ENDIF
#ENDIF]]></segment>
        <segment name="Branch"><![CDATA[#IF NCap==1
 #IF Type==0
  #IF View==0
$a1 0 0.0 0.0 $Cag
$b1 0 0.0 0.0 $Cbg
$c1 0 0.0 0.0 $Ccg
$a1 $b1 0.0 0.0 $Cabl
$b1 $c1 0.0 0.0 $Cbcl
$c1 $a1 0.0 0.0 $Cacl
$a2 0 0.0 0.0 $Cag
$b2 0 0.0 0.0 $Cbg
$c2 0 0.0 0.0 $Ccg
$a2 $b2 0.0 0.0 $Cabl
$b2 $c2 0.0 0.0 $Cbcl
$c2 $a2 0.0 0.0 $Cacl
  #ELSE
$n1(1) 0 0.0 0.0 $Cag
$n1(2) 0 0.0 0.0 $Cbg
$n1(3) 0 0.0 0.0 $Ccg
$n1(1) $n1(2) 0.0 0.0 $Cabl
$n1(2) $n1(3) 0.0 0.0 $Cbcl
$n1(3) $n1(1) 0.0 0.0 $Cacl
$n2(1) 0 0.0 0.0 $Cag
$n2(2) 0 0.0 0.0 $Cbg
$n2(3) 0 0.0 0.0 $Ccg
$n2(1) $n2(2) 0.0 0.0 $Cabl
$n2(2) $n2(3) 0.0 0.0 $Cbcl
$n2(3) $n2(1) 0.0 0.0 $Cacl
  #ENDIF
 #ELSE
  #IF View==0
$a1 0 0.0 0.0 $Cdl
$b1 0 0.0 0.0 $Cdl
$c1 0 0.0 0.0 $Cdl
$a1 $b1 0.0 0.0 $Codl
$b1 $c1 0.0 0.0 $Codl
$c1 $a1 0.0 0.0 $Codl
$a2 0 0.0 0.0 $Cdl
$b2 0 0.0 0.0 $Cdl
$c2 0 0.0 0.0 $Cdl
$a2 $b2 0.0 0.0 $Codl
$b2 $c2 0.0 0.0 $Codl
$c2 $a2 0.0 0.0 $Codl
  #ELSE
$n1(1) 0 0.0 0.0 $Cdl
$n1(2) 0 0.0 0.0 $Cdl
$n1(3) 0 0.0 0.0 $Cdl
$n1(1) $n1(2) 0.0 0.0 $Codl
$n1(2) $n1(3) 0.0 0.0 $Codl
$n1(3) $n1(1) 0.0 0.0 $Codl
$n2(1) 0 0.0 0.0 $Cdl
$n2(2) 0 0.0 0.0 $Cdl
$n2(3) 0 0.0 0.0 $Cdl
$n2(1) $n2(2) 0.0 0.0 $Codl
$n2(2) $n2(3) 0.0 0.0 $Codl
$n2(3) $n2(1) 0.0 0.0 $Codl
  #ENDIF
 #ENDIF 
#ENDIF]]></segment>
      </script>
    </Definition>
    <Definition classid="UserCmpDefn" name="fload3" group="" url="" version="" build="" crc="96879243" instances="0" key="" view="false" date="0">
      <paramlist>
        <param name="Description" value="Load" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Parameters">
          <parameter type="Real" name="PO" desc="Rated Real Power per phase" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="MW">
            <value><![CDATA[100]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="QO" desc="Rated Reactive Power(+inductive) per phase" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="MVAR">
            <value><![CDATA[25]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="VBO" desc="Rated Load Voltage (rms L-G)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="KV">
            <value><![CDATA[230]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="NP" desc="Volt Index for Power (dP/dV)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="">
            <value><![CDATA[2]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="NQ" desc="Volt Index for Q (dQ/dV)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="">
            <value><![CDATA[2]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="KPF" desc="Freq Index for Power (dP/dF)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="">
            <value><![CDATA[0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="KQF" desc="Freq Index for Q (dQ/dF)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="">
            <value><![CDATA[0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="FR" desc="Fundamental Frequency" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" unit="Hz">
            <value><![CDATA[60]]></value>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Internal Outputs">
          <parameter type="Real" name="R1" desc="resistance" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" unit="">
            <value><![CDATA[]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="L1" desc="inductance" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" unit="">
            <value><![CDATA[]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="C1" desc="capacitance" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" unit="">
            <value><![CDATA[]]></value>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="IA" x="0" y="-36" dim="0" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="G" x="0" y="18" dim="1" mode="" type="Ground" internal="false"><![CDATA[true]]></port>
        <line x1="-5" y1="1" x2="0" y2="7" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="7" x2="5" y2="1" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-8" y1="29" x2="9" y2="29" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-5" y1="32" x2="5" y2="32" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-2" y1="35" x2="2" y2="35" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="-36" x2="0" y2="-25" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IA" />
        <rect x="-12" y="-26" width="24" height="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="0" y1="-15" x2="0" y2="7" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="10" x2="0" y2="29" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="0" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[load]]></text>
      </svg>
      <script>
        <segment name="Dsdyn"><![CDATA[#IF $#DIM(IA)==1
 #STORAGE STOR:1 REAL:13 LOGICAL:5
      CALL LOAD1P($SS,$IA,
  #IF (PO>0)&&((NP!=2)||(KPF!=0))
   #STORAGE STOR:10 
     +$BP,
  #ELSE
     +0,
  #ENDIF
  #IF (QO>0)&&((NQ!=2)||(KQF!=-1))
   #STORAGE STOR:10 
     +$BQ,
  #ELSEIF (QO<0)&&((NQ!=2)||(KQF!=1))
   #STORAGE STOR:10 
     +$BQ,
  #ELSE
     +0,
  #ENDIF
     +$VBO,$FR,$PO,$QO,$NP,$NQ,$KPF,$KQF)
#ELSEIF $#DIM(IA)==2
 #STORAGE STOR:2 REAL:26 LOGICAL:10
      CALL LOAD1P($SS,$IA(1),
  #IF (PO>0)&&((NP!=2)||(KPF!=0))
   #STORAGE STOR:20 
     +$BP(1),
  #ELSE
     +0,
  #ENDIF
  #IF (QO>0)&&((NQ!=2)||(KQF!=-1))
   #STORAGE STOR:20 
     +$BQ(1),
  #ELSEIF (QO<0)&&((NQ!=2)||(KQF!=1))
   #STORAGE STOR:20 
     +$BQ(1),
  #ELSE
     +0,
  #ENDIF
     +$VBO,$FR,$PO,$QO,$NP,$NQ,$KPF,$KQF)
      CALL LOAD1P($SS,$IA(2),
  #IF (PO>0)&&((NP!=2)||(KPF!=0))
     +$BP(2),
  #ELSE
     +0,
  #ENDIF
  #IF (QO>0)&&((NQ!=2)||(KQF!=-1))
     +$BQ(2),
  #ELSEIF (QO<0)&&((NQ!=2)||(KQF!=1))
     +$BQ(2),
  #ELSE
     +0,
  #ENDIF
     +$VBO,$FR,$PO,$QO,$NP,$NQ,$KPF,$KQF)
#ELSEIF $#DIM(IA)==3
 #STORAGE STOR:3 REAL:29 LOGICAL:9
      CALL LOAD3P($SS,$IA(1),$IA(2),$IA(3),
  #IF (PO>0)&&((NP!=2)||(KPF!=0))
   #STORAGE STOR:30 
     +$BP(1),$BP(2),$BP(3),
  #ELSE
     +0,0,0,
  #ENDIF
  #IF (QO>0)&&((NQ!=2)||(KQF!=-1))
   #STORAGE STOR:30 
     +$BQ(1),$BQ(2),$BQ(3),
  #ELSEIF (QO<0)&&((NQ!=2)||(KQF!=1))
   #STORAGE STOR:30 
     +$BQ(1),$BQ(2),$BQ(3),
  #ELSE
     +0,0,0,
  #ENDIF
     +$VBO,$FR,$PO,$QO,$NP,$NQ,$KPF,$KQF)
#ENDIF
#IF $#DIM(IA)==3
 #OUTPUT REAL R1 {STORF(NSTORF-26)}
 #OUTPUT REAL L1 {STORF(NSTORF-25)}
 #OUTPUT REAL C1 {STORF(NSTORF-24)}
#ELSE
 #OUTPUT REAL R1 {STORF(NSTORF-12)}
 #OUTPUT REAL L1 {STORF(NSTORF-11)}
 #OUTPUT REAL C1 {STORF(NSTORF-10)}
#ENDIF]]></segment>
        <segment name="Checks"><![CDATA[ERROR Dimesion exceed - Maximum 3 phase : $#DIM(IA)<4]]></segment>
        <segment name="Computations"><![CDATA[#IF PO>0
REAL R=VBO*VBO/PO
#ELSE
REAL R=1.0E6
#ENDIF
#IF QO>0
REAL L=VBO*VBO/(QO*2*PI*FR)
REAL C=1.0E-6
#ELSEIF QO<0
REAL C=-QO*1.0E6/(VBO*VBO*2*PI*FR)
REAL L=1.0E6
#ELSE
REAL L=1.0E6
REAL C=1.0E-6
#ENDIF]]></segment>
        <segment name="Branch"><![CDATA[#IF PO>0
  #IF (NP!=2)||(KPF!=0) 
BP = $IA 0 BREAKER 1.0
 #ELSE 
BP = $IA 0 $R
 #ENDIF
#ENDIF
#IF QO>0
  #IF (NQ!=2)||(KQF!=-1)
BQ = $IA 0 BREAKER 1.0
  #ELSE
BQ = $IA 0 0.0 $L
  #ENDIF
#ENDIF
#IF QO<0
  #IF (NQ!=2)||(KQF!=1)
BQ = $IA 0 BREAKER 1.0
  #ELSE
BQ = $IA 0 0.0 0.0 $C
  #ENDIF
#ENDIF]]></segment>
      </script>
    </Definition>
    <Definition classid="UserCmpDefn" name="update_ag" group="" url="" version="" build="" crc="113373057" instances="0" key="" view="false" date="0">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="a" x="54" y="0" dim="1" mode="Output" type="Logical" internal=""><![CDATA[true]]></port>
        <rect x="-39" y="-12" width="78" height="24" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="a" />
        <text x="-1" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Update A.G.]]></text>
      </svg>
      <script>
        <segment name="Dsout"><![CDATA[#FUNCTION LOGICAL G_UPDAT
      $a = G_UPDAT(111)]]></segment>
      </script>
    </Definition>
    <Definition classid="UserCmpDefn" name="Graph" group="" url="" version="" build="" crc="87910401" instances="0" key="" view="false" date="0">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <rect x="-39" y="-39" width="78" height="78" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <text x="0" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Graph]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <Frame classid="GraphFrame" name="frame" x="36" y="18" w="288" h="630" id="1577158249" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="144,324" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1577158249" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="829822405" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48547104" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48549048" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48551592" color="0" bold="0" show="255" mode="0" />
            <paramlist link="829822405" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="103160602" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48587336" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48590000" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48592528" color="0" bold="0" show="255" mode="0" />
            <paramlist link="103160602" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="387582735" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48559280" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48595104" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48597648" color="0" bold="0" show="255" mode="0" />
            <paramlist link="387582735" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="856356328" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48600192" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48602872" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48561824" color="0" bold="0" show="255" mode="0" />
            <paramlist link="856356328" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="324" y="18" w="288" h="630" id="1607558558" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="252,324" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1607558558" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="515987182" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48620936" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48623216" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48625768" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48757768" color="0" bold="0" show="255" mode="0" />
            <paramlist link="515987182" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="831859908" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48608040" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48610592" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48613144" color="0" bold="0" show="255" mode="0" />
            <paramlist link="831859908" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="101732273" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48605416" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48615848" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48618392" color="0" bold="0" show="255" mode="0" />
            <paramlist link="101732273" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="2095197156" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48630992" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48633536" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48628448" color="0" bold="0" show="255" mode="0" />
            <paramlist link="2095197156" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="612" y="18" w="288" h="630" id="1191345691" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="522,324" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1191345691" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1199850244" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48656768" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48659448" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48661992" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1199850244" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="478244566" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48638736" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48646560" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48649112" color="0" bold="0" show="255" mode="0" />
            <paramlist link="478244566" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1660278738" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48636208" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48651680" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48654224" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1660278738" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="2012937176" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48667080" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48669632" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48664536" color="0" bold="0" show="255" mode="0" />
            <paramlist link="2012937176" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="36" y="666" w="288" h="522" id="1105699417" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="144,522" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1105699417" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="2124415883" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48571872" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48674584" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48677112" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48761392" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48763848" color="0" bold="0" show="255" mode="0" />
            <paramlist link="2124415883" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="669683885" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48679640" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48682304" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48574400" color="0" bold="0" show="255" mode="0" />
            <paramlist link="669683885" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="640177160" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48684832" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48577064" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48687360" color="0" bold="0" show="255" mode="0" />
            <paramlist link="640177160" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="900" y="666" w="288" h="630" id="1859656401" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="558,396" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1859656401" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="2080468043" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48739400" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48741304" color="0" bold="0" show="255" mode="0" />
            <paramlist link="2080468043" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1717376663" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48746712" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48748776" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1717376663" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="2060104844" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48752808" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48754712" color="0" bold="0" show="255" mode="0" />
            <paramlist link="2060104844" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="971864075" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48733040" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48734968" color="0" bold="0" show="255" mode="0" />
            <paramlist link="971864075" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="900" y="18" w="288" h="360" id="975962681" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="792,144" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="975962681" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1389766343" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48564504" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48566784" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48569328" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1389766343" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1388515114" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48769096" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1388515114" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="324" y="666" w="288" h="630" id="496100432" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="288,378" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="496100432" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1178821956" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48579856" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48703320" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48706896" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1178821956" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1166347484" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48690424" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48692976" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48695664" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1166347484" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="141955685" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48582264" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48698232" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48700776" color="0" bold="0" show="255" mode="0" />
            <paramlist link="141955685" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1083889809" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48584808" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48709576" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48712120" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1083889809" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="612" y="666" w="288" h="522" id="1615842583" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="360,540" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1615842583" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1263536699" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48772376" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="" link="48774920" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1263536699" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="2009923435" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48777464" color="0" bold="0" show="-2" mode="0" />
            <Curve classid="Curve" name="" link="48780008" color="0" bold="0" show="-2" mode="0" />
            <Curve classid="Curve" name="" link="48784472" color="0" bold="0" show="255" mode="0" />
            <paramlist link="2009923435" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1533397394" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="" link="48787040" color="0" bold="0" show="-2" mode="0" />
            <Curve classid="Curve" name="" link="48789056" color="0" bold="0" show="-2" mode="0" />
            <Curve classid="Curve" name="" link="48796184" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1533397394" name="">
              <param name="ymin" value="-1.000000" />
              <param name="ymax" value="1.000000" />
            </paramlist>
          </Graph>
        </Frame>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Reg2C" group="" url="" version="" build="" crc="116912429" instances="1" key="" view="false" date="1615841403">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="V" x="-54" y="-18" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="I" x="-54" y="18" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="TAP" x="54" y="0" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <text x="0" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Reg2C]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <line x1="-39" y1="-18" x2="-44" y2="-23" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <line x1="-39" y1="-18" x2="-44" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <text x="-46" y="-22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[V]]></text>
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <line x1="-39" y1="18" x2="-44" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <line x1="-39" y1="18" x2="-44" y2="23" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <text x="-46" y="14" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[I]]></text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="TAP" />
        <text x="46" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[TAP]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" defn="master:import" id="618948262" x="90" y="90" w="44" h="20" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" defn="master:import" id="1501990334" x="90" y="126" w="40" h="20" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" defn="master:export" id="40986105" x="90" y="162" w="56" h="19" z="730" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="302426601" x="342" y="504" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2039878515" x="504" y="396" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1377037833" x="450" y="450" w="76" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="" />
            <param name="AL2" value="PT Ratio=120" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1468345122" x="612" y="342" w="78" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="" />
            <param name="AL2" value="CT Ratio=500" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="504" w="80" h="8" orient="0" id="1418652774">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:src_ccin_1" defn="master:src_ccin_1" id="508894897" x="720" y="468" w="38" h="49" z="710" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Source 1" />
            <param name="Cntrl" value="1" />
            <param name="Vm" value="132.79 [kA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Tc" value="1.0 [sec]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_1" defn="master:source_1" id="619072604" x="594" y="504" w="50" h="74" z="690" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Source1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="0" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="132.79 [kV]" />
            <param name="Tc" value="0.05 [sec]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="396" w="80" h="8" orient="0" id="917948383">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1601086828" x="540" y="504" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Es" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="3640122" x="702" y="396" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Is" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="468" w="8" h="80" orient="0" id="29866791">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="558" w="8" h="26" orient="0" id="797772864">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="468" w="116" h="8" orient="0" id="1507217276">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1540774149" x="720" y="540" w="60" h="29" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="12.5 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="445468644" x="756" y="540" w="58" h="24" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="0.0199 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="540" w="44" h="8" orient="0" id="1884580432">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="468" w="134" h="8" orient="0" id="893025307">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="1979005222" x="846" y="468" w="42" h="29" z="170" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185544448" x="360" y="630" w="36" h="24" z="220" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1457648739" x="360" y="630" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1354659660" x="594" y="558" w="20" h="26" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185545672" x="522" y="504" w="24" h="36" z="700" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Es" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185546080" x="702" y="378" w="36" h="24" z="720" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Is" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1593881466" x="360" y="666" w="34" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185546896" x="360" y="666" w="36" h="24" z="240" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185547304" x="342" y="504" w="24" h="36" z="150" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="1156496977" x="504" y="630" w="74" h="28" z="230" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.05 [sec]" />
            <param name="Scale" value="1" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="475840771" x="450" y="630" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="985228281" x="108" y="882" w="74" h="59" z="260" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abs" defn="master:abs" id="115258665" x="252" y="972" w="74" h="30" z="450" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="972" w="8" h="98" orient="0" id="1085983332">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="50865435" x="288" y="972" w="79" h="60" z="460" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1004642242" x="540" y="882" w="74" h="51" z="500" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="882" w="296" h="8" orient="0" id="247882903">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="972" w="8" h="62" orient="0" id="1496102089">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185550160" x="72" y="810" w="51" h="37" z="250" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="72" y="882" w="8" h="80" orient="0" id="1250576644">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="882" w="8" h="44" orient="0" id="2107929565">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="495862094" x="288" y="882" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="XX" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185550976" x="288" y="846" w="36" h="24" z="680" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="XX" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="198" y="72" w="324" h="180" id="50425106">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[For regulator 1:

PT Ratio:                   120
Primary CT Rating: 100
CT Ratio: 100/0.2= 500
Bandwidth:               2.0v

Compensator Settings: 
R                              2.7v     or 2.7/0.2=13.5ohm
X                              1.6v      or 1.6/0.2= 8ohm or 0.02112H
Voltage Level        122v]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="159127474" x="126" y="378" w="67" h="17" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="122" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="321754005" x="162" y="288" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1615045254" x="126" y="396" w="67" h="17" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1156019536" x="162" y="306" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="400958975" x="126" y="414" w="67" h="17" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1244743754" x="162" y="324" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Xset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="221429490" x="450" y="504" w="74" h="55" z="410" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="481603347" x="612" y="396" w="74" h="55" z="400" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1577866189" x="414" y="540" w="67" h="17" z="180" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="120" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1931707840" x="576" y="432" w="67" h="17" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="500" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="568137335" x="792" y="504" w="38" h="34" z="190" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="504" w="80" h="8" orient="0" id="1821032208">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="396" w="8" h="44" orient="0" id="1578234550">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="468" w="8" h="80" orient="0" id="1931663646">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="630" w="26" h="8" orient="0" id="416420479">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1421172760" x="126" y="432" w="67" h="17" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1447168632" x="162" y="342" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1665912282" x="108" y="918" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="312011474" x="216" y="1008" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="2047546900" x="252" y="1008" w="74" h="32" z="300" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="190299550" x="648" y="882" w="79" h="60" z="510" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="Vlow" />
            <param name="OLo" value="Vmeas" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1561969180" x="612" y="918" w="67" h="17" z="270" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="180456607" x="198" y="522" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1938966521" x="198" y="486" w="74" h="59" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1984404130" x="234" y="486" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vlow" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1818362663" x="198" y="612" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1510208916" x="198" y="576" w="74" h="59" z="210" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="595325381" x="234" y="576" w="32" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vhigh" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="882" w="26" h="8" orient="0" id="254075360">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="613593812" x="810" y="882" w="74" h="59" z="560" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="20753448" x="954" y="882" w="74" h="55" z="580" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="363939793" x="1296" y="918" w="74" h="51" z="640" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="843512441" x="1260" y="954" w="67" h="17" z="340" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.00625" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="108569567" x="1368" y="918" w="74" h="59" z="650" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1243972543" x="1332" y="954" w="67" h="17" z="350" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1227626311" x="1404" y="918" w="22" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1754538851" x="756" y="882" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="1032918918" x="1134" y="918" w="38" h="17" z="620" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185564848" x="1404" y="918" w="36" h="24" z="660" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185565256" x="1242" y="864" w="38" h="37" z="670" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ntap" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="627013673" x="54" y="882" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="1136719756" x="1170" y="918" w="74" h="56" z="630" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="16" />
            <param name="LL" value="-16" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1874591519" x="558" y="630" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="630" w="26" h="8" orient="0" id="2054198409">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="54" y="882" w="26" h="8" orient="0" id="1483103528">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1242" y="864" w="8" h="62" orient="0" id="464951399">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1226263691" x="126" y="90" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1032069893" x="126" y="126" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="107122057" x="144" y="162" w="22" h="20" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="630" y="702" w="216" h="126" id="980608352" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Meter" name="" link="185550160" />
          <Control classid="Meter" name="" link="185565256" />
          <Control classid="Meter" name="" link="185564848" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="126" y="162" w="26" h="8" orient="0" id="817300129">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="540" y="72" w="324" h="180" id="2053954585">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[For regulator 2:

PT Ratio:                   120
Primary CT Rating: 100
CT Ratio: 100/0.2= 500
Bandwidth:               2.0v

Compensator Settings: 
R                              2.5v     or 2.7/0.2=12.5ohm
X                              1.5v      or 1.6/0.2= 7.5ohm or 0.0199H
Voltage Level        124v]]></Sticky>
        <Sticky classid="Sticky" x="216" y="288" w="108" h="36" id="977969291">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 2 data]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1120253628" x="126" y="288" w="67" h="17" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="124" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="374738122" x="126" y="306" w="67" h="17" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="395875152" x="126" y="324" w="67" h="17" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1290251952" x="126" y="342" w="67" h="17" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="216" y="378" w="108" h="36" id="1374033030">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 1 data]]></Sticky>
        <Sticky classid="Sticky" x="630" y="576" w="216" h="36" id="1813911464">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 1: 13.5ohm, 0.02122H
Regulator 2: 12.5ohm, 0.0199H]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1820572534" x="90" y="486" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1747688821" x="90" y="576" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="362028634" x="126" y="486" w="74" h="32" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="138177934" x="126" y="576" w="74" h="32" z="200" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="992653653" x="378" y="504" w="74" h="32" z="160" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1995531670" x="540" y="396" w="74" h="32" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="360" y="396" w="72" h="36" id="2125876528">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="10" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[kV,kA to V,A]]></Sticky>
        <User classid="UserCmp" name="master:integral" defn="master:integral" id="306055129" x="72" y="972" w="74" h="56" z="420" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="100.0" />
            <param name="YLo" value="-100.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="377222804" x="36" y="1008" w="17" h="67" z="290" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1147455013" x="108" y="972" w="79" h="60" z="430" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="444513161" x="108" y="1044" w="17" h="67" z="310" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="54" y="1098" w="108" h="54" id="873998574">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[No tap change during first 1s of simulation.
]]></Sticky>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="437091301" x="180" y="882" w="74" h="51" z="440" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="918" w="8" h="62" orient="0" id="169022044">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:integral" defn="master:integral" id="1194699667" x="432" y="972" w="74" h="69" z="480" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Extrn" value="0" />
            <param name="Reset" value="1" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="100.0" />
            <param name="YLo" value="-100.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1370433338" x="468" y="972" w="79" h="60" z="490" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="646396695" x="468" y="1044" w="17" h="67" z="360" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.4" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="450" y="1080" w="108" h="36" id="283708649">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[0.4s control Time delay.
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="576" y="882" w="80" h="8" orient="0" id="180748431">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="594" y="1134" w="216" h="54" id="1963202134">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[out-of-band Low gives Vlow  
out-of-band High gives Vhigh
in-band or during delay gives Vmeas.
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="360" y="972" w="8" h="80" orient="0" id="220584561">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="864465172" x="396" y="1044" w="74" h="59" z="470" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="529995522" x="360" y="1080" w="67" h="17" z="370" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="972" w="44" h="8" orient="0" id="1296925025">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="1008" w="8" h="44" orient="0" id="111790441">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Sticky classid="Sticky" x="306" y="1116" w="126" h="54" id="1385067366">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Whenever the voltage goes in-band, the timer is reset.]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="702" y="378" w="8" h="26" orient="0" id="1936054995">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Sticky classid="Sticky" x="216" y="1044" w="90" h="36" id="1646952691">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[out-of-band?
]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1129702110" x="612" y="1008" w="67" h="17" z="330" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="361920627" x="612" y="972" w="74" h="32" z="520" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="882" w="8" h="188" orient="0" id="2127678367">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1786091427" x="648" y="972" w="79" h="60" z="530" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="Vhigh" />
            <param name="OLo" value="Vmeas" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" defn="master:select" id="834073775" x="774" y="972" w="77" h="86" z="550" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="882" w="8" h="62" orient="0" id="608729276">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1538842183" x="648" y="1062" w="79" h="60" z="540" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="1062" w="80" h="8" orient="0" id="446658800">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1045565084" x="612" y="1098" w="67" h="17" z="380" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="1008" w="8" h="62" orient="0" id="337826504">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="810" y="918" w="8" h="62" orient="0" id="932747816">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1206" y="918" w="62" h="8" orient="0" id="234753423">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="1062" w="62" h="8" orient="0" id="1116840451">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="936" w="26" h="8" orient="0" id="1407606781">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="972" w="26" h="8" orient="0" id="625588274">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="590491864" x="918" y="918" w="68" h="17" z="280" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.75" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1170" y="990" w="108" h="36" id="1403783292">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Tap calculation.
]]></Sticky>
        <Frame classid="GraphFrame" name="frame" x="882" y="342" w="612" h="468" id="1614851796" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1614851796" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="743193306" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="10.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="V" link="185547304" color="0" bold="0" show="255" mode="0" />
            <paramlist link="743193306" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1814837835" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="2.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="TAP" link="185564848" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ntap" link="185565256" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1814837835" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="914880171" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="20.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Vmeas" link="185550160" color="0" bold="0" show="255" mode="0" />
            <paramlist link="914880171" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1443333467" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="2.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="XX" link="185550976" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1443333467" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="882" y="54" w="612" h="288" id="727773948" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="727773948" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="284196811" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Es" link="185545672" color="0" bold="0" show="-2" mode="0" />
            <Curve classid="Curve" name="Vdrop" link="185546896" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Emeas" link="185544448" color="0" bold="0" show="-2" mode="0" />
            <paramlist link="284196811" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1083149632" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.050000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Is" link="185546080" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1083149632" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:select" defn="master:select" id="105316978" x="1062" y="918" w="77" h="86" z="610" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" defn="master:logic_mult" id="556330226" x="1026" y="954" w="74" h="50" z="590" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="381419168" x="954" y="972" w="67" h="17" z="320" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1293079918" x="1026" y="918" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPini" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="990" y="882" w="8" h="62" orient="0" id="1465682187">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="990" y="882" w="44" h="8" orient="0" id="1115495304">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="705430859" x="378" y="972" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="clear" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1298111877" x="918" y="1062" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="clear" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1536986826" x="918" y="1062" w="79" h="60" z="600" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="0" />
            <param name="OLo" value="TAP0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="971902683" x="882" y="1098" w="67" h="17" z="390" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1940841976" x="1008" y="1062" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPini" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="990" y="1062" w="26" h="8" orient="0" id="1336882488">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="231352373" x="1242" y="918" w="30" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="900" y="1134" w="108" h="36" id="139303472">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Initial Tap setting.
]]></Sticky>
        <User classid="UserCmp" name="master:pi_ctlr" defn="master:pi_ctlr" id="54331097" x="882" y="882" w="74" h="59" z="570" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="GP" value="1.0" />
            <param name="TI" value="0.01 [s]" />
            <param name="YHI" value="10.0" />
            <param name="YLO" value="-10.0" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Reg2B" group="" url="" version="" build="" crc="61173958" instances="1" key="" view="false" date="1615841402">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="V" x="-54" y="-18" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="I" x="-54" y="18" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="TAP" x="54" y="0" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <text x="0" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Reg2B]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <line x1="-39" y1="-18" x2="-44" y2="-23" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <line x1="-39" y1="-18" x2="-44" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <text x="-46" y="-22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[V]]></text>
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <line x1="-39" y1="18" x2="-44" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <line x1="-39" y1="18" x2="-44" y2="23" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <text x="-46" y="14" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[I]]></text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="TAP" />
        <text x="46" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[TAP]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" defn="master:import" id="629711483" x="108" y="54" w="44" h="20" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" defn="master:import" id="494739834" x="108" y="90" w="40" h="20" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" defn="master:export" id="1431898689" x="108" y="126" w="56" h="19" z="730" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="217208663" x="360" y="468" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="343565946" x="522" y="360" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="615010984" x="468" y="414" w="76" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="" />
            <param name="AL2" value="PT Ratio=120" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1516623902" x="630" y="306" w="78" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="" />
            <param name="AL2" value="CT Ratio=500" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="468" w="80" h="8" orient="0" id="964063371">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:src_ccin_1" defn="master:src_ccin_1" id="649641611" x="738" y="432" w="38" h="49" z="710" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Source 1" />
            <param name="Cntrl" value="1" />
            <param name="Vm" value="132.79 [kA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Tc" value="1.0 [sec]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_1" defn="master:source_1" id="323558910" x="612" y="468" w="50" h="74" z="690" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Source1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="0" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="132.79 [kV]" />
            <param name="Tc" value="0.05 [sec]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="360" w="80" h="8" orient="0" id="1151755308">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1488657509" x="558" y="468" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Es" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2141507806" x="720" y="360" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Is" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="432" w="8" h="80" orient="0" id="1780953624">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="522" w="8" h="26" orient="0" id="1861317255">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="774" y="432" w="116" h="8" orient="0" id="1312839836">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="575379687" x="738" y="504" w="60" h="29" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="12.5 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="1217082277" x="774" y="504" w="58" h="24" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="0.0199 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="504" w="44" h="8" orient="0" id="1189669168">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="432" w="134" h="8" orient="0" id="466502833">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="314757760" x="864" y="432" w="42" h="29" z="170" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185589328" x="378" y="594" w="36" h="24" z="220" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1093223552" x="378" y="594" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="306469429" x="612" y="522" w="20" h="26" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185590552" x="540" y="468" w="24" h="36" z="700" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Es" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185590960" x="720" y="342" w="36" h="24" z="720" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Is" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="705164597" x="378" y="630" w="34" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185591776" x="378" y="630" w="36" h="24" z="240" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185592184" x="360" y="468" w="24" h="36" z="150" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="923330828" x="522" y="594" w="74" h="28" z="230" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.05 [sec]" />
            <param name="Scale" value="1" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="327371475" x="468" y="594" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1762179598" x="126" y="846" w="74" h="59" z="260" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abs" defn="master:abs" id="894092331" x="270" y="936" w="74" h="30" z="450" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="936" w="8" h="98" orient="0" id="116154452">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1570552599" x="306" y="936" w="79" h="60" z="460" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="412095096" x="558" y="846" w="74" h="51" z="500" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="846" w="296" h="8" orient="0" id="505511294">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="936" w="8" h="62" orient="0" id="1783074143">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185595040" x="90" y="774" w="51" h="37" z="250" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="846" w="8" h="80" orient="0" id="1590786469">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="846" w="8" h="44" orient="0" id="867604726">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1644696246" x="306" y="846" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="XX" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185595856" x="306" y="810" w="36" h="24" z="680" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="XX" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="216" y="36" w="324" h="180" id="57378013">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[For regulator 1:

PT Ratio:                   120
Primary CT Rating: 100
CT Ratio: 100/0.2= 500
Bandwidth:               2.0v

Compensator Settings: 
R                              2.7v     or 2.7/0.2=13.5ohm
X                              1.6v      or 1.6/0.2= 8ohm or 0.02112H
Voltage Level        122v]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="226858542" x="144" y="342" w="67" h="17" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="122" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="917311621" x="180" y="252" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1264237359" x="144" y="360" w="67" h="17" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="639843036" x="180" y="270" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="450850683" x="144" y="378" w="67" h="17" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="727809493" x="180" y="288" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Xset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="216940700" x="468" y="468" w="74" h="55" z="410" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1871901384" x="630" y="360" w="74" h="55" z="400" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="88021394" x="432" y="504" w="67" h="17" z="180" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="120" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1000820728" x="594" y="396" w="67" h="17" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="500" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="643224344" x="810" y="468" w="38" h="34" z="190" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="468" w="80" h="8" orient="0" id="1076627316">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="360" w="8" h="44" orient="0" id="1643287080">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="432" w="8" h="80" orient="0" id="1429229952">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="594" w="26" h="8" orient="0" id="863924421">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="865573941" x="144" y="396" w="67" h="17" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="543292022" x="180" y="306" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2112054017" x="126" y="882" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1176610031" x="234" y="972" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1914387036" x="270" y="972" w="74" h="32" z="300" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1634298081" x="666" y="846" w="79" h="60" z="510" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="Vlow" />
            <param name="OLo" value="Vmeas" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="2049776545" x="630" y="882" w="67" h="17" z="270" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1777496466" x="216" y="486" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="85941705" x="216" y="450" w="74" h="59" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1237680969" x="252" y="450" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vlow" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1732721500" x="216" y="576" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="358536214" x="216" y="540" w="74" h="59" z="210" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="707520967" x="252" y="540" w="32" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vhigh" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="846" w="26" h="8" orient="0" id="14953591">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="546412069" x="828" y="846" w="74" h="59" z="560" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="845423558" x="972" y="846" w="74" h="55" z="580" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="562147271" x="1314" y="882" w="74" h="51" z="640" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="967622750" x="1278" y="918" w="67" h="17" z="340" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.00625" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="731185541" x="1386" y="882" w="74" h="59" z="650" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="118738003" x="1350" y="918" w="67" h="17" z="350" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="272179961" x="1422" y="882" w="22" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1682474248" x="774" y="846" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="1963866578" x="1152" y="882" w="38" h="17" z="620" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185609728" x="1422" y="882" w="36" h="24" z="660" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185610136" x="1260" y="828" w="38" h="37" z="670" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ntap" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="228341802" x="72" y="846" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="2054358664" x="1188" y="882" w="74" h="56" z="630" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="16" />
            <param name="LL" value="-16" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1670253218" x="576" y="594" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="594" w="26" h="8" orient="0" id="1213149285">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="72" y="846" w="26" h="8" orient="0" id="621440043">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1260" y="828" w="8" h="62" orient="0" id="1396198245">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1236002186" x="144" y="54" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="327332016" x="144" y="90" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1354153677" x="162" y="126" w="22" h="20" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="648" y="666" w="216" h="126" id="1800062031" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Meter" name="" link="185595040" />
          <Control classid="Meter" name="" link="185610136" />
          <Control classid="Meter" name="" link="185609728" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="144" y="126" w="26" h="8" orient="0" id="682310748">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="558" y="36" w="324" h="180" id="1405373985">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[For regulator 2:

PT Ratio:                   120
Primary CT Rating: 100
CT Ratio: 100/0.2= 500
Bandwidth:               2.0v

Compensator Settings: 
R                              2.5v     or 2.7/0.2=12.5ohm
X                              1.5v      or 1.6/0.2= 7.5ohm or 0.0199H
Voltage Level        124v]]></Sticky>
        <Sticky classid="Sticky" x="234" y="252" w="108" h="36" id="1134985295">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 2 data]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="448769928" x="144" y="252" w="67" h="17" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="124" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="828438321" x="144" y="270" w="67" h="17" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="824186225" x="144" y="288" w="67" h="17" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="2131771300" x="144" y="306" w="67" h="17" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="234" y="342" w="108" h="36" id="545413699">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 1 data]]></Sticky>
        <Sticky classid="Sticky" x="648" y="540" w="216" h="36" id="1046656034">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 1: 13.5ohm, 0.02122H
Regulator 2: 12.5ohm, 0.0199H]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1558153908" x="108" y="450" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1144033558" x="108" y="540" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1082643148" x="144" y="450" w="74" h="32" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1092785227" x="144" y="540" w="74" h="32" z="200" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="375946128" x="396" y="468" w="74" h="32" z="160" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="332065984" x="558" y="360" w="74" h="32" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="378" y="360" w="72" h="36" id="4599854">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="10" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[kV,kA to V,A]]></Sticky>
        <User classid="UserCmp" name="master:integral" defn="master:integral" id="1051915769" x="90" y="936" w="74" h="56" z="420" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="100.0" />
            <param name="YLo" value="-100.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="370498754" x="54" y="972" w="17" h="67" z="290" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="783972243" x="126" y="936" w="79" h="60" z="430" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="617507472" x="126" y="1008" w="17" h="67" z="310" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="72" y="1062" w="108" h="54" id="903171251">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[No tap change during first 1s of simulation.
]]></Sticky>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1291521123" x="198" y="846" w="74" h="51" z="440" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="882" w="8" h="62" orient="0" id="1977310829">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:integral" defn="master:integral" id="1128940003" x="450" y="936" w="74" h="69" z="480" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Extrn" value="0" />
            <param name="Reset" value="1" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="100.0" />
            <param name="YLo" value="-100.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1526131527" x="486" y="936" w="79" h="60" z="490" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1371355298" x="486" y="1008" w="17" h="67" z="360" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.4" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="468" y="1044" w="108" h="36" id="77756716">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[0.4s control Time delay.
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="594" y="846" w="80" h="8" orient="0" id="1288980844">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="612" y="1098" w="216" h="54" id="1335974807">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[out-of-band Low gives Vlow  
out-of-band High gives Vhigh
in-band or during delay gives Vmeas.
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="378" y="936" w="8" h="80" orient="0" id="1333489063">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1424673535" x="414" y="1008" w="74" h="59" z="470" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="266934970" x="378" y="1044" w="67" h="17" z="370" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="936" w="44" h="8" orient="0" id="121379401">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="972" w="8" h="44" orient="0" id="72648724">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Sticky classid="Sticky" x="324" y="1080" w="126" h="54" id="147442888">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Whenever the voltage goes in-band, the timer is reset.]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="720" y="342" w="8" h="26" orient="0" id="1500018503">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Sticky classid="Sticky" x="234" y="1008" w="90" h="36" id="402186704">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[out-of-band?
]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1772090030" x="630" y="972" w="67" h="17" z="330" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1839944405" x="630" y="936" w="74" h="32" z="520" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="846" w="8" h="188" orient="0" id="133468579">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="948297899" x="666" y="936" w="79" h="60" z="530" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="Vhigh" />
            <param name="OLo" value="Vmeas" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" defn="master:select" id="1034686227" x="792" y="936" w="77" h="86" z="550" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="738" y="846" w="8" h="62" orient="0" id="1253850021">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="359512817" x="666" y="1026" w="79" h="60" z="540" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="1026" w="80" h="8" orient="0" id="1802590337">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="596624452" x="630" y="1062" w="67" h="17" z="380" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="972" w="8" h="62" orient="0" id="17641697">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="882" w="8" h="62" orient="0" id="327716905">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1224" y="882" w="62" h="8" orient="0" id="1737619235">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="1026" w="62" h="8" orient="0" id="1062570051">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="900" w="26" h="8" orient="0" id="1482308517">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="936" w="26" h="8" orient="0" id="1025494530">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1236521351" x="936" y="882" w="68" h="17" z="280" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.75" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1188" y="954" w="108" h="36" id="1377192085">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Tap calculation.
]]></Sticky>
        <Frame classid="GraphFrame" name="frame" x="900" y="306" w="612" h="468" id="1145417335" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1145417335" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1495788053" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="V" link="185592184" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1495788053" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="287888453" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="TAP" link="185609728" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ntap" link="185610136" color="0" bold="0" show="255" mode="0" />
            <paramlist link="287888453" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1742621256" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Vmeas" link="185595040" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1742621256" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="205801607" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="XX" link="185595856" color="0" bold="0" show="255" mode="0" />
            <paramlist link="205801607" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="900" y="18" w="612" h="288" id="190735249" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="190735249" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="806736334" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Es" link="185590552" color="0" bold="0" show="-2" mode="0" />
            <Curve classid="Curve" name="Vdrop" link="185591776" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Emeas" link="185589328" color="0" bold="0" show="-2" mode="0" />
            <paramlist link="806736334" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1724477493" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Is" link="185590960" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1724477493" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:select" defn="master:select" id="621760403" x="1080" y="882" w="77" h="86" z="610" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" defn="master:logic_mult" id="660044219" x="1044" y="918" w="74" h="50" z="590" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1195064815" x="972" y="936" w="67" h="17" z="320" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1299223372" x="1044" y="882" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPini" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="846" w="8" h="62" orient="0" id="421933102">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="846" w="44" h="8" orient="0" id="408216502">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1169393056" x="396" y="936" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="clear" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1691423364" x="936" y="1026" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="clear" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1801867435" x="936" y="1026" w="79" h="60" z="600" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="0" />
            <param name="OLo" value="TAP0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="220998437" x="900" y="1062" w="67" h="17" z="390" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1538372734" x="1026" y="1026" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPini" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="1026" w="26" h="8" orient="0" id="597230651">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1584406496" x="1260" y="882" w="30" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="918" y="1098" w="108" h="36" id="1949350338">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Initial Tap setting.
]]></Sticky>
        <User classid="UserCmp" name="master:pi_ctlr" defn="master:pi_ctlr" id="982704841" x="900" y="846" w="74" h="59" z="570" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="GP" value="1.0" />
            <param name="TI" value="0.01 [s]" />
            <param name="YHI" value="10.0" />
            <param name="YLO" value="-10.0" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Reg2A" group="" url="" version="" build="" crc="35185655" instances="1" key="" view="false" date="1615841402">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="V" x="-54" y="-18" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="I" x="-54" y="18" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="TAP" x="54" y="0" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <text x="0" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Reg2A]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <line x1="-39" y1="-18" x2="-44" y2="-23" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <line x1="-39" y1="-18" x2="-44" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <text x="-46" y="-22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[V]]></text>
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <line x1="-39" y1="18" x2="-44" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <line x1="-39" y1="18" x2="-44" y2="23" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <text x="-46" y="14" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[I]]></text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="TAP" />
        <text x="46" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[TAP]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" defn="master:import" id="1586075622" x="108" y="90" w="44" h="20" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" defn="master:import" id="1239241172" x="108" y="126" w="40" h="20" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" defn="master:export" id="1779190838" x="108" y="162" w="56" h="19" z="730" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1311036486" x="360" y="504" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="346652594" x="522" y="396" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1367678678" x="468" y="450" w="76" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="" />
            <param name="AL2" value="PT Ratio=120" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1431500077" x="630" y="342" w="78" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="" />
            <param name="AL2" value="CT Ratio=500" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="504" w="80" h="8" orient="0" id="1434965495">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:src_ccin_1" defn="master:src_ccin_1" id="495276773" x="738" y="468" w="38" h="49" z="710" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Source 1" />
            <param name="Cntrl" value="1" />
            <param name="Vm" value="132.79 [kA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Tc" value="1.0 [sec]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_1" defn="master:source_1" id="1636891124" x="612" y="504" w="50" h="74" z="690" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Source1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="0" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="132.79 [kV]" />
            <param name="Tc" value="0.05 [sec]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="396" w="80" h="8" orient="0" id="1682803969">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="868607197" x="558" y="504" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Es" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="390279907" x="720" y="396" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Is" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="468" w="8" h="80" orient="0" id="2083222836">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="558" w="8" h="26" orient="0" id="606587531">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="774" y="468" w="116" h="8" orient="0" id="812855033">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="607835697" x="738" y="540" w="60" h="29" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="12.5 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="437335830" x="774" y="540" w="58" h="24" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="0.0199 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="540" w="44" h="8" orient="0" id="751680762">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="468" w="134" h="8" orient="0" id="1136396299">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="566811866" x="864" y="468" w="42" h="29" z="170" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185634208" x="378" y="630" w="36" h="24" z="220" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="512344931" x="378" y="630" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="636536797" x="612" y="558" w="20" h="26" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185635432" x="540" y="504" w="24" h="36" z="700" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Es" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185635840" x="720" y="378" w="36" h="24" z="720" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Is" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="670245373" x="378" y="666" w="34" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185636656" x="378" y="666" w="36" h="24" z="240" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185637064" x="360" y="504" w="24" h="36" z="150" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="57984148" x="522" y="630" w="74" h="28" z="230" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.05 [sec]" />
            <param name="Scale" value="1" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="659580810" x="468" y="630" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1328044563" x="126" y="882" w="74" h="59" z="260" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abs" defn="master:abs" id="371497" x="270" y="972" w="74" h="30" z="450" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="972" w="8" h="98" orient="0" id="263717560">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1289830061" x="306" y="972" w="79" h="60" z="460" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="2140864826" x="558" y="882" w="74" h="51" z="500" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="882" w="296" h="8" orient="0" id="269723043">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="972" w="8" h="62" orient="0" id="1428942873">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185639920" x="90" y="810" w="51" h="37" z="250" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="882" w="8" h="80" orient="0" id="1598082544">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="882" w="8" h="44" orient="0" id="617079258">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1313121292" x="306" y="882" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="XX" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185640736" x="306" y="846" w="36" h="24" z="680" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="XX" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="216" y="72" w="324" h="180" id="1673364185">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[For regulator 1:

PT Ratio:                   120
Primary CT Rating: 100
CT Ratio: 100/0.2= 500
Bandwidth:               2.0v

Compensator Settings: 
R                              2.7v     or 2.7/0.2=13.5ohm
X                              1.6v      or 1.6/0.2= 8ohm or 0.02112H
Voltage Level        122v]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="861818125" x="144" y="378" w="67" h="17" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="122" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1697834014" x="180" y="288" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1503277333" x="144" y="396" w="67" h="17" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="70710498" x="180" y="306" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="626826332" x="144" y="414" w="67" h="17" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2092764383" x="180" y="324" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Xset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1798285945" x="468" y="504" w="74" h="55" z="410" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="958161414" x="630" y="396" w="74" h="55" z="400" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="824556443" x="432" y="540" w="67" h="17" z="180" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="120" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1747365637" x="594" y="432" w="67" h="17" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="500" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="2087678939" x="810" y="504" w="38" h="34" z="190" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="504" w="80" h="8" orient="0" id="1583956568">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="396" w="8" h="44" orient="0" id="854744383">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="468" w="8" h="80" orient="0" id="767137985">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="630" w="26" h="8" orient="0" id="1198082110">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="244772496" x="144" y="432" w="67" h="17" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1685427736" x="180" y="342" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="936987354" x="126" y="918" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1504504480" x="234" y="1008" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1034373200" x="270" y="1008" w="74" h="32" z="300" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="130992497" x="666" y="882" w="79" h="60" z="510" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="Vlow" />
            <param name="OLo" value="Vmeas" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="558317700" x="630" y="918" w="67" h="17" z="270" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1194053684" x="216" y="522" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="602538360" x="216" y="486" w="74" h="59" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1978002242" x="252" y="486" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vlow" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="629892190" x="216" y="612" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1975589834" x="216" y="576" w="74" h="59" z="210" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="83276023" x="252" y="576" w="32" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vhigh" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="882" w="26" h="8" orient="0" id="1361549226">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1814980127" x="828" y="882" w="74" h="59" z="560" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="889316587" x="972" y="882" w="74" h="55" z="580" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1759242378" x="1314" y="918" w="74" h="51" z="640" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1329245063" x="1278" y="954" w="67" h="17" z="340" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.00625" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1976474319" x="1386" y="918" w="74" h="59" z="650" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1677451178" x="1350" y="954" w="67" h="17" z="350" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1619544765" x="1422" y="918" w="22" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1405184001" x="774" y="882" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="1452498661" x="1152" y="918" w="38" h="17" z="620" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185654608" x="1422" y="918" w="36" h="24" z="660" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185655016" x="1260" y="864" w="38" h="37" z="670" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ntap" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1693361568" x="72" y="882" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="1471447417" x="1188" y="918" w="74" h="56" z="630" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="16" />
            <param name="LL" value="-16" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1447774983" x="576" y="630" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="630" w="26" h="8" orient="0" id="1440987058">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="72" y="882" w="26" h="8" orient="0" id="772230400">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1260" y="864" w="8" h="62" orient="0" id="237004002">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1889865610" x="144" y="90" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1496984830" x="144" y="126" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="167518876" x="162" y="162" w="22" h="20" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="648" y="702" w="216" h="126" id="1230932449" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Meter" name="" link="185639920" />
          <Control classid="Meter" name="" link="185655016" />
          <Control classid="Meter" name="" link="185654608" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="144" y="162" w="26" h="8" orient="0" id="1917077403">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="558" y="72" w="324" h="180" id="392433311">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[For regulator 2:

PT Ratio:                   120
Primary CT Rating: 100
CT Ratio: 100/0.2= 500
Bandwidth:               2.0v

Compensator Settings: 
R                              2.5v     or 2.7/0.2=12.5ohm
X                              1.5v      or 1.6/0.2= 7.5ohm or 0.0199H
Voltage Level        124v]]></Sticky>
        <Sticky classid="Sticky" x="234" y="288" w="108" h="36" id="538747346">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 2 data]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="305691029" x="144" y="288" w="67" h="17" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="124" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="467541409" x="144" y="306" w="67" h="17" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="73201932" x="144" y="324" w="67" h="17" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="467748500" x="144" y="342" w="67" h="17" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="234" y="378" w="108" h="36" id="1939350640">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 1 data]]></Sticky>
        <Sticky classid="Sticky" x="648" y="576" w="216" h="36" id="1839347655">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 1: 13.5ohm, 0.02122H
Regulator 2: 12.5ohm, 0.0199H]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="55291363" x="108" y="486" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2128474203" x="108" y="576" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1352879669" x="144" y="486" w="74" h="32" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1988957004" x="144" y="576" w="74" h="32" z="200" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1634696080" x="396" y="504" w="74" h="32" z="160" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1899353079" x="558" y="396" w="74" h="32" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="378" y="396" w="72" h="36" id="1362049373">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="10" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[kV,kA to V,A]]></Sticky>
        <User classid="UserCmp" name="master:integral" defn="master:integral" id="237874055" x="90" y="972" w="74" h="56" z="420" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="100.0" />
            <param name="YLo" value="-100.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="61207265" x="54" y="1008" w="17" h="67" z="290" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="509950900" x="126" y="972" w="79" h="60" z="430" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1537093415" x="126" y="1044" w="17" h="67" z="310" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="72" y="1098" w="108" h="54" id="1370950126">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[No tap change during first 1s of simulation.
]]></Sticky>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="225439339" x="198" y="882" w="74" h="51" z="440" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="918" w="8" h="62" orient="0" id="395905965">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:integral" defn="master:integral" id="796464868" x="450" y="972" w="74" h="69" z="480" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Extrn" value="0" />
            <param name="Reset" value="1" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="100.0" />
            <param name="YLo" value="-100.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1926679734" x="486" y="972" w="79" h="60" z="490" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="164173644" x="486" y="1044" w="17" h="67" z="360" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.4" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="468" y="1080" w="108" h="36" id="327413114">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[0.4s control Time delay.
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="594" y="882" w="80" h="8" orient="0" id="871250975">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="612" y="1134" w="216" h="54" id="524743235">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[out-of-band Low gives Vlow  
out-of-band High gives Vhigh
in-band or during delay gives Vmeas.
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="378" y="972" w="8" h="80" orient="0" id="1333788285">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1585533920" x="414" y="1044" w="74" h="59" z="470" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1732991180" x="378" y="1080" w="67" h="17" z="370" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="972" w="44" h="8" orient="0" id="1538676251">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="1008" w="8" h="44" orient="0" id="189911742">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Sticky classid="Sticky" x="324" y="1116" w="126" h="54" id="875957914">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Whenever the voltage goes in-band, the timer is reset.]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="720" y="378" w="8" h="26" orient="0" id="1236620163">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Sticky classid="Sticky" x="234" y="1044" w="90" h="36" id="94242114">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[out-of-band?
]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1950987523" x="630" y="1008" w="67" h="17" z="330" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1341125194" x="630" y="972" w="74" h="32" z="520" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="882" w="8" h="188" orient="0" id="1572412234">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="324645334" x="666" y="972" w="79" h="60" z="530" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="Vhigh" />
            <param name="OLo" value="Vmeas" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" defn="master:select" id="132435870" x="792" y="972" w="77" h="86" z="550" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="738" y="882" w="8" h="62" orient="0" id="729554675">
