          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="978517117" x="666" y="1062" w="79" h="60" z="540" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="1062" w="80" h="8" orient="0" id="1408207567">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1572242060" x="630" y="1098" w="67" h="17" z="380" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="1008" w="8" h="62" orient="0" id="539210152">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="918" w="8" h="62" orient="0" id="1972314352">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1224" y="918" w="62" h="8" orient="0" id="502809898">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="1062" w="62" h="8" orient="0" id="349929942">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="936" w="26" h="8" orient="0" id="1859875256">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="972" w="26" h="8" orient="0" id="655636970">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="80887647" x="936" y="918" w="68" h="17" z="280" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.75" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1188" y="990" w="108" h="36" id="706876130">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Tap calculation.
]]></Sticky>
        <Frame classid="GraphFrame" name="frame" x="900" y="342" w="612" h="468" id="1144797063" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1144797063" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="164008426" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="2.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="V" link="185637064" color="0" bold="0" show="255" mode="0" />
            <paramlist link="164008426" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1267333838" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="TAP" link="185654608" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ntap" link="185655016" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1267333838" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1560823523" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="5.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Vmeas" link="185639920" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1560823523" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="61698664" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="20.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="XX" link="185640736" color="0" bold="0" show="255" mode="0" />
            <paramlist link="61698664" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="900" y="54" w="612" h="288" id="97757962" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="97757962" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1642056282" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Es" link="185635432" color="0" bold="0" show="-2" mode="0" />
            <Curve classid="Curve" name="Vdrop" link="185636656" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Emeas" link="185634208" color="0" bold="0" show="-2" mode="0" />
            <paramlist link="1642056282" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1291529272" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.010000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Is" link="185635840" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1291529272" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:select" defn="master:select" id="1114106365" x="1080" y="918" w="77" h="86" z="610" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" defn="master:logic_mult" id="1866093997" x="1044" y="954" w="74" h="50" z="590" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="2041327095" x="972" y="972" w="67" h="17" z="320" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2125705481" x="1044" y="918" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPini" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="882" w="8" h="62" orient="0" id="1205974667">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="882" w="44" h="8" orient="0" id="41695844">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="474583379" x="396" y="972" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="clear" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1592900782" x="936" y="1062" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="clear" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1085696120" x="936" y="1062" w="79" h="60" z="600" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="0" />
            <param name="OLo" value="TAP0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="2101332961" x="900" y="1098" w="67" h="17" z="390" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1393586001" x="1026" y="1062" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPini" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="1062" w="26" h="8" orient="0" id="1017669793">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="35565363" x="1260" y="918" w="30" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="918" y="1134" w="108" h="36" id="494657945">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Initial Tap setting.
]]></Sticky>
        <User classid="UserCmp" name="master:pi_ctlr" defn="master:pi_ctlr" id="406177075" x="900" y="882" w="74" h="59" z="570" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="GP" value="1.0" />
            <param name="TI" value="0.01 [s]" />
            <param name="YHI" value="10.0" />
            <param name="YLO" value="-10.0" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Reg1C" group="" url="" version="" build="" crc="3996503" instances="1" key="" view="false" date="1615841396">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="V" x="-54" y="-18" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="I" x="-54" y="18" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="TAP" x="54" y="0" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <text x="0" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Reg1C]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <line x1="-39" y1="-18" x2="-44" y2="-23" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <line x1="-39" y1="-18" x2="-44" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <text x="-46" y="-22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[V]]></text>
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <line x1="-39" y1="18" x2="-44" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <line x1="-39" y1="18" x2="-44" y2="23" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <text x="-46" y="14" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[I]]></text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="TAP" />
        <text x="46" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[TAP]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" defn="master:import" id="1075519801" x="108" y="72" w="44" h="20" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" defn="master:import" id="1522901926" x="108" y="108" w="40" h="20" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" defn="master:export" id="651542698" x="108" y="144" w="56" h="19" z="730" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1186756144" x="360" y="486" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1188511589" x="522" y="378" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="382700881" x="468" y="432" w="76" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="" />
            <param name="AL2" value="PT Ratio=120" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1381602854" x="630" y="324" w="78" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="" />
            <param name="AL2" value="CT Ratio=500" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="486" w="80" h="8" orient="0" id="1513053732">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:src_ccin_1" defn="master:src_ccin_1" id="1690460278" x="738" y="450" w="38" h="49" z="710" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Source 1" />
            <param name="Cntrl" value="1" />
            <param name="Vm" value="132.79 [kA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Tc" value="1.0 [sec]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_1" defn="master:source_1" id="1070191027" x="612" y="486" w="50" h="74" z="690" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Source1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="0" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="132.79 [kV]" />
            <param name="Tc" value="0.05 [sec]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="378" w="80" h="8" orient="0" id="698088962">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1925193788" x="558" y="486" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Es" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1484789993" x="720" y="378" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Is" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="450" w="8" h="80" orient="0" id="431874663">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="540" w="8" h="26" orient="0" id="1769685846">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="774" y="450" w="116" h="8" orient="0" id="1736722638">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="186738392" x="738" y="522" w="60" h="29" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="13.5 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="1379750882" x="774" y="522" w="64" h="24" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="0.02122 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="522" w="44" h="8" orient="0" id="397333419">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="450" w="134" h="8" orient="0" id="286453120">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="1641328969" x="864" y="450" w="42" h="29" z="170" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="185679088" x="378" y="612" w="36" h="24" z="220" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="989384888" x="378" y="612" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1908666874" x="612" y="540" w="20" h="26" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189901608" x="540" y="486" w="24" h="36" z="700" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Es" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189902016" x="720" y="360" w="36" h="24" z="720" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Is" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2011854200" x="378" y="648" w="34" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189902832" x="378" y="648" w="36" h="24" z="240" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189903240" x="360" y="486" w="24" h="36" z="150" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="116934277" x="522" y="612" w="74" h="28" z="230" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.05 [sec]" />
            <param name="Scale" value="1" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1770170493" x="468" y="612" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1071704804" x="126" y="864" w="74" h="59" z="260" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abs" defn="master:abs" id="1953049235" x="270" y="954" w="74" h="30" z="450" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="954" w="8" h="98" orient="0" id="1571491750">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1462251418" x="306" y="954" w="79" h="60" z="460" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="64124058" x="558" y="864" w="74" h="51" z="500" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="864" w="296" h="8" orient="0" id="349017995">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="954" w="8" h="62" orient="0" id="1439185657">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189906096" x="90" y="792" w="51" h="37" z="250" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="864" w="8" h="80" orient="0" id="711116179">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="864" w="8" h="44" orient="0" id="851511445">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="741107846" x="306" y="864" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="XX" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189906912" x="306" y="828" w="36" h="24" z="680" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="XX" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="216" y="54" w="324" h="180" id="15415798">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[For regulator 1:

PT Ratio:                   120
Primary CT Rating: 100
CT Ratio: 100/0.2= 500
Bandwidth:               2.0v

Compensator Settings: 
R                              2.7v     or 2.7/0.2=13.5ohm
X                              1.6v      or 1.6/0.2= 8ohm or 0.02112H
Voltage Level        122v]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="563652982" x="144" y="360" w="67" h="17" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="122" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1730640958" x="180" y="360" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="121047345" x="144" y="378" w="67" h="17" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1819688932" x="180" y="378" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1284535331" x="144" y="396" w="67" h="17" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1737651049" x="180" y="396" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Xset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1772763527" x="468" y="486" w="74" h="55" z="410" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="9616008" x="630" y="378" w="74" h="55" z="400" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1299350345" x="432" y="522" w="67" h="17" z="180" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="120" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1348044981" x="594" y="414" w="67" h="17" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="500" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="968259894" x="810" y="486" w="38" h="34" z="190" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="486" w="80" h="8" orient="0" id="1265974823">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="378" w="8" h="44" orient="0" id="1899450511">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="450" w="8" h="80" orient="0" id="1438158008">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="612" w="26" h="8" orient="0" id="1199173327">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1438913031" x="144" y="414" w="67" h="17" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1762068544" x="180" y="414" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="824586515" x="126" y="900" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1291843047" x="234" y="990" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="436067265" x="270" y="990" w="74" h="32" z="300" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1288427329" x="666" y="864" w="79" h="60" z="510" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="Vlow" />
            <param name="OLo" value="Vmeas" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="98716758" x="630" y="900" w="67" h="17" z="270" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="718749651" x="216" y="504" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1844014978" x="216" y="468" w="74" h="59" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1639607051" x="252" y="468" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vlow" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1732344989" x="216" y="594" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1238457663" x="216" y="558" w="74" h="59" z="210" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="564624250" x="252" y="558" w="32" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vhigh" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="864" w="26" h="8" orient="0" id="877486335">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1704836214" x="828" y="864" w="74" h="59" z="560" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="603857414" x="972" y="864" w="74" h="55" z="580" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1729344037" x="1314" y="900" w="74" h="51" z="640" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="543566776" x="1278" y="936" w="67" h="17" z="340" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.00625" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1440870753" x="1386" y="900" w="74" h="59" z="650" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="375430308" x="1350" y="936" w="67" h="17" z="350" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="250140480" x="1422" y="900" w="22" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1950033072" x="774" y="864" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="1091103202" x="1152" y="900" w="38" h="17" z="620" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189920784" x="1422" y="900" w="36" h="24" z="660" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189921192" x="1260" y="846" w="38" h="37" z="670" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ntap" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="291748720" x="72" y="864" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="730445970" x="1188" y="900" w="74" h="56" z="630" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="16" />
            <param name="LL" value="-16" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1926884531" x="576" y="612" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="612" w="26" h="8" orient="0" id="1179985497">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="72" y="864" w="26" h="8" orient="0" id="40605312">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1260" y="846" w="8" h="62" orient="0" id="298407163">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="854242090" x="144" y="72" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1325946073" x="144" y="108" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1962552459" x="162" y="144" w="22" h="20" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="648" y="684" w="216" h="126" id="1818295250" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Meter" name="" link="189906096" />
          <Control classid="Meter" name="" link="189921192" />
          <Control classid="Meter" name="" link="189920784" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="144" y="144" w="26" h="8" orient="0" id="660621794">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="558" y="54" w="324" h="180" id="2023409529">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[For regulator 2:

PT Ratio:                   120
Primary CT Rating: 100
CT Ratio: 100/0.2= 500
Bandwidth:               2.0v

Compensator Settings: 
R                              2.5v     or 2.7/0.2=12.5ohm
X                              1.5v      or 1.6/0.2= 7.5ohm or 0.0199H
Voltage Level        124v]]></Sticky>
        <Sticky classid="Sticky" x="234" y="270" w="108" h="36" id="41916259">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 2 data]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="699745245" x="144" y="270" w="67" h="17" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="124" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1452304216" x="144" y="288" w="67" h="17" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="234650159" x="144" y="306" w="67" h="17" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1012429405" x="144" y="324" w="67" h="17" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="234" y="360" w="108" h="36" id="763032274">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 1 data]]></Sticky>
        <Sticky classid="Sticky" x="648" y="558" w="216" h="36" id="1749162123">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 1: 13.5ohm, 0.02122H
Regulator 2: 12.5ohm, 0.0199H]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1109885106" x="108" y="468" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="797771697" x="108" y="558" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1249539123" x="144" y="468" w="74" h="32" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="335988390" x="144" y="558" w="74" h="32" z="200" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1875217593" x="396" y="486" w="74" h="32" z="160" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1955526266" x="558" y="378" w="74" h="32" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="378" y="378" w="72" h="36" id="562269433">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="10" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[kV,kA to V,A]]></Sticky>
        <User classid="UserCmp" name="master:integral" defn="master:integral" id="1288429643" x="90" y="954" w="74" h="56" z="420" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="100.0" />
            <param name="YLo" value="-100.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="2115866898" x="54" y="990" w="17" h="67" z="290" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1563594591" x="126" y="954" w="79" h="60" z="430" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="891057289" x="126" y="1026" w="17" h="67" z="310" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="72" y="1080" w="108" h="54" id="622540065">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[No tap change during first 1s of simulation.
]]></Sticky>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="693220224" x="198" y="864" w="74" h="51" z="440" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="900" w="8" h="62" orient="0" id="1029248810">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:integral" defn="master:integral" id="929159081" x="450" y="954" w="74" h="69" z="480" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Extrn" value="0" />
            <param name="Reset" value="1" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="100.0" />
            <param name="YLo" value="-100.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1955866821" x="486" y="954" w="79" h="60" z="490" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="21051" x="486" y="1026" w="17" h="67" z="360" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.25" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="468" y="1062" w="108" h="36" id="2033034027">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[0.25s control Time delay.
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="594" y="864" w="80" h="8" orient="0" id="582801575">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="612" y="1116" w="216" h="54" id="1398382348">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[out-of-band Low gives Vlow  
out-of-band High gives Vhigh
in-band or during delay gives Vmeas.
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="378" y="954" w="8" h="80" orient="0" id="1980625482">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1548136822" x="414" y="1026" w="74" h="59" z="470" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="512424905" x="378" y="1062" w="67" h="17" z="370" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="954" w="44" h="8" orient="0" id="1914554875">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="990" w="8" h="44" orient="0" id="248838256">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Sticky classid="Sticky" x="324" y="1098" w="126" h="54" id="1674860033">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Whenever the voltage goes in-band, the timer is reset.]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="720" y="360" w="8" h="26" orient="0" id="1128412563">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Sticky classid="Sticky" x="234" y="1026" w="90" h="36" id="1312852336">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[out-of-band?
]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="702447785" x="630" y="990" w="67" h="17" z="330" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="20016575" x="630" y="954" w="74" h="32" z="520" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="864" w="8" h="188" orient="0" id="1986076790">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1021644774" x="666" y="954" w="79" h="60" z="530" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="Vhigh" />
            <param name="OLo" value="Vmeas" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" defn="master:select" id="1498600241" x="792" y="954" w="77" h="86" z="550" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="738" y="864" w="8" h="62" orient="0" id="1686596878">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1670907691" x="666" y="1044" w="79" h="60" z="540" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="1044" w="80" h="8" orient="0" id="1435963423">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1558525772" x="630" y="1080" w="67" h="17" z="380" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="990" w="8" h="62" orient="0" id="2122656250">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="900" w="8" h="62" orient="0" id="1091894062">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1224" y="900" w="62" h="8" orient="0" id="1195942242">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="1044" w="62" h="8" orient="0" id="292079655">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="918" w="26" h="8" orient="0" id="260661940">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="954" w="26" h="8" orient="0" id="700292197">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1303040024" x="936" y="900" w="68" h="17" z="280" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.75" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1188" y="972" w="108" h="36" id="661822735">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Tap calculation.
]]></Sticky>
        <Frame classid="GraphFrame" name="frame" x="900" y="324" w="612" h="468" id="1253704152" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1253704152" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1602153914" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="V" link="189903240" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1602153914" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="2066807038" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="TAP" link="189920784" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ntap" link="189921192" color="0" bold="0" show="255" mode="0" />
            <paramlist link="2066807038" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1896012996" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Vmeas" link="189906096" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1896012996" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="243664394" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="XX" link="189906912" color="0" bold="0" show="255" mode="0" />
            <paramlist link="243664394" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="900" y="36" w="612" h="288" id="841585288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="841585288" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1238006309" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Es" link="189901608" color="0" bold="0" show="-2" mode="0" />
            <Curve classid="Curve" name="Vdrop" link="189902832" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Emeas" link="185679088" color="0" bold="0" show="-2" mode="0" />
            <paramlist link="1238006309" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="297641028" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Is" link="189902016" color="0" bold="0" show="255" mode="0" />
            <paramlist link="297641028" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:select" defn="master:select" id="1377637025" x="1080" y="900" w="77" h="86" z="610" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" defn="master:logic_mult" id="1083682282" x="1044" y="936" w="74" h="50" z="590" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1330408208" x="972" y="954" w="67" h="17" z="320" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1468160993" x="1044" y="900" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPini" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="864" w="8" h="62" orient="0" id="1874584948">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="864" w="44" h="8" orient="0" id="1887631307">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="764152659" x="396" y="954" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="clear" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1826763556" x="936" y="1044" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="clear" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="2143814594" x="936" y="1044" w="79" h="60" z="600" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="0" />
            <param name="OLo" value="TAP0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1726986070" x="900" y="1080" w="67" h="17" z="390" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1308376085" x="1026" y="1044" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPini" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="1044" w="26" h="8" orient="0" id="1004796686">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="145236015" x="1260" y="900" w="30" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="918" y="1116" w="108" h="36" id="1780086574">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Initial Tap setting.
]]></Sticky>
        <User classid="UserCmp" name="master:pi_ctlr" defn="master:pi_ctlr" id="1211165379" x="900" y="864" w="74" h="59" z="570" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="GP" value="1.0" />
            <param name="TI" value="0.01 [s]" />
            <param name="YHI" value="10.0" />
            <param name="YLO" value="-10.0" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Reg1B" group="" url="" version="" build="" crc="70007949" instances="1" key="" view="false" date="1615841396">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="V" x="-54" y="-18" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="I" x="-54" y="18" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="TAP" x="54" y="0" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <text x="0" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Reg1B]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <line x1="-39" y1="-18" x2="-44" y2="-23" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <line x1="-39" y1="-18" x2="-44" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <text x="-46" y="-22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[V]]></text>
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <line x1="-39" y1="18" x2="-44" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <line x1="-39" y1="18" x2="-44" y2="23" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <text x="-46" y="14" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[I]]></text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="TAP" />
        <text x="46" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[TAP]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" defn="master:import" id="1018597962" x="108" y="72" w="44" h="20" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" defn="master:import" id="1583044991" x="108" y="108" w="40" h="20" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" defn="master:export" id="320915984" x="108" y="144" w="56" h="19" z="730" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1106043358" x="360" y="486" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1239172631" x="522" y="378" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="408857301" x="468" y="432" w="76" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="" />
            <param name="AL2" value="PT Ratio=120" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="454957957" x="630" y="324" w="78" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="" />
            <param name="AL2" value="CT Ratio=500" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="486" w="80" h="8" orient="0" id="320600048">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:src_ccin_1" defn="master:src_ccin_1" id="108470312" x="738" y="450" w="38" h="49" z="710" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Source 1" />
            <param name="Cntrl" value="1" />
            <param name="Vm" value="132.79 [kA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Tc" value="1.0 [sec]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_1" defn="master:source_1" id="578025015" x="612" y="486" w="50" h="74" z="690" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Source1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="0" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="132.79 [kV]" />
            <param name="Tc" value="0.05 [sec]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="378" w="80" h="8" orient="0" id="119971543">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1518707764" x="558" y="486" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Es" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="514348268" x="720" y="378" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Is" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="450" w="8" h="80" orient="0" id="81815283">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="540" w="8" h="26" orient="0" id="1183542217">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="774" y="450" w="116" h="8" orient="0" id="396889299">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1579263056" x="738" y="522" w="60" h="29" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="13.5 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="416109080" x="774" y="522" w="64" h="24" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="0.02122 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="522" w="44" h="8" orient="0" id="1750571481">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="450" w="134" h="8" orient="0" id="1099810465">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="911246919" x="864" y="450" w="42" h="29" z="170" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189945264" x="378" y="612" w="36" h="24" z="220" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="661739131" x="378" y="612" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="798456961" x="612" y="540" w="20" h="26" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189946488" x="540" y="486" w="24" h="36" z="700" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Es" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189946896" x="720" y="360" w="36" h="24" z="720" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Is" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2066535682" x="378" y="648" w="34" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189947712" x="378" y="648" w="36" h="24" z="240" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189948120" x="360" y="486" w="24" h="36" z="150" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="592587503" x="522" y="612" w="74" h="28" z="230" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.05 [sec]" />
            <param name="Scale" value="1" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1233095862" x="468" y="612" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="647077672" x="126" y="864" w="74" h="59" z="260" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abs" defn="master:abs" id="82793371" x="270" y="954" w="74" h="30" z="450" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="954" w="8" h="98" orient="0" id="1781712215">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="838399619" x="306" y="954" w="79" h="60" z="460" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1803458484" x="558" y="864" w="74" h="51" z="500" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="864" w="296" h="8" orient="0" id="1098810721">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="954" w="8" h="62" orient="0" id="576195223">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189950976" x="90" y="792" w="51" h="37" z="250" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="864" w="8" h="80" orient="0" id="933911554">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="864" w="8" h="44" orient="0" id="695459847">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1584140475" x="306" y="864" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="XX" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189951792" x="306" y="828" w="36" h="24" z="680" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="XX" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="216" y="54" w="324" h="180" id="139473012">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[For regulator 1:

PT Ratio:                   120
Primary CT Rating: 100
CT Ratio: 100/0.2= 500
Bandwidth:               2.0v

Compensator Settings: 
R                              2.7v     or 2.7/0.2=13.5ohm
X                              1.6v      or 1.6/0.2= 8ohm or 0.02112H
Voltage Level        122v]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1018273074" x="144" y="360" w="67" h="17" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="122" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="796686978" x="180" y="360" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1841187308" x="144" y="378" w="67" h="17" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="362093173" x="180" y="378" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="41868122" x="144" y="396" w="67" h="17" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1602196626" x="180" y="396" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Xset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1245107173" x="468" y="486" w="74" h="55" z="410" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1577381831" x="630" y="378" w="74" h="55" z="400" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="50471560" x="432" y="522" w="67" h="17" z="180" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="120" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="709253335" x="594" y="414" w="67" h="17" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="500" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="592471449" x="810" y="486" w="38" h="34" z="190" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="486" w="80" h="8" orient="0" id="1125143074">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="378" w="8" h="44" orient="0" id="976546211">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="450" w="8" h="80" orient="0" id="403945187">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="612" w="26" h="8" orient="0" id="2064979740">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="631078760" x="144" y="414" w="67" h="17" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1219160774" x="180" y="414" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="455826509" x="126" y="900" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1775610203" x="234" y="990" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1447326898" x="270" y="990" w="74" h="32" z="300" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="220071512" x="666" y="864" w="79" h="60" z="510" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="Vlow" />
            <param name="OLo" value="Vmeas" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1966925472" x="630" y="900" w="67" h="17" z="270" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="953178931" x="216" y="504" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="105863990" x="216" y="468" w="74" h="59" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1957258335" x="252" y="468" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vlow" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="410091642" x="216" y="594" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1037704360" x="216" y="558" w="74" h="59" z="210" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="67738039" x="252" y="558" w="32" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vhigh" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="864" w="26" h="8" orient="0" id="198831537">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1816355717" x="828" y="864" w="74" h="59" z="560" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="2022471622" x="972" y="864" w="74" h="55" z="580" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="562906276" x="1314" y="900" w="74" h="51" z="640" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1636407078" x="1278" y="936" w="67" h="17" z="340" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.00625" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="360508322" x="1386" y="900" w="74" h="59" z="650" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1705458560" x="1350" y="936" w="67" h="17" z="350" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1313108137" x="1422" y="900" w="22" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="347771946" x="774" y="864" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="1257285322" x="1152" y="900" w="38" h="17" z="620" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189965664" x="1422" y="900" w="36" h="24" z="660" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189966072" x="1260" y="846" w="38" h="37" z="670" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ntap" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1669076922" x="72" y="864" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="484031633" x="1188" y="900" w="74" h="56" z="630" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="16" />
            <param name="LL" value="-16" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1148590687" x="576" y="612" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="612" w="26" h="8" orient="0" id="320756954">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="72" y="864" w="26" h="8" orient="0" id="1269345889">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1260" y="846" w="8" h="62" orient="0" id="914460214">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1589211767" x="144" y="72" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="995841226" x="144" y="108" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="714186104" x="162" y="144" w="22" h="20" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="648" y="684" w="216" h="126" id="926739009" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Meter" name="" link="189950976" />
          <Control classid="Meter" name="" link="189966072" />
          <Control classid="Meter" name="" link="189965664" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="144" y="144" w="26" h="8" orient="0" id="1145184493">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="558" y="54" w="324" h="180" id="2081063073">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[For regulator 2:

PT Ratio:                   120
Primary CT Rating: 100
CT Ratio: 100/0.2= 500
Bandwidth:               2.0v

Compensator Settings: 
R                              2.5v     or 2.7/0.2=12.5ohm
X                              1.5v      or 1.6/0.2= 7.5ohm or 0.0199H
Voltage Level        124v]]></Sticky>
        <Sticky classid="Sticky" x="234" y="270" w="108" h="36" id="1402915744">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 2 data]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1801488767" x="144" y="270" w="67" h="17" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="124" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1032348656" x="144" y="288" w="67" h="17" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1744708016" x="144" y="306" w="67" h="17" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1065749997" x="144" y="324" w="67" h="17" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="234" y="360" w="108" h="36" id="1469671087">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 1 data]]></Sticky>
        <Sticky classid="Sticky" x="648" y="558" w="216" h="36" id="1389968714">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 1: 13.5ohm, 0.02122H
Regulator 2: 12.5ohm, 0.0199H]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="860758619" x="108" y="468" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1972528855" x="108" y="558" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1608094096" x="144" y="468" w="74" h="32" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1025411347" x="144" y="558" w="74" h="32" z="200" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1068957950" x="396" y="486" w="74" h="32" z="160" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1868229324" x="558" y="378" w="74" h="32" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="378" y="378" w="72" h="36" id="340126897">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="10" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[kV,kA to V,A]]></Sticky>
        <User classid="UserCmp" name="master:integral" defn="master:integral" id="916444289" x="90" y="954" w="74" h="56" z="420" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="100.0" />
            <param name="YLo" value="-100.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="2082514540" x="54" y="990" w="17" h="67" z="290" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1173611368" x="126" y="954" w="79" h="60" z="430" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="502667873" x="126" y="1026" w="17" h="67" z="310" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="72" y="1080" w="108" h="54" id="1594954206">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[No tap change during first 1s of simulation.
]]></Sticky>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="700176482" x="198" y="864" w="74" h="51" z="440" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="900" w="8" h="62" orient="0" id="409068245">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:integral" defn="master:integral" id="2001028340" x="450" y="954" w="74" h="69" z="480" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Extrn" value="0" />
            <param name="Reset" value="1" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="100.0" />
            <param name="YLo" value="-100.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="858523580" x="486" y="954" w="79" h="60" z="490" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="566537766" x="486" y="1026" w="17" h="67" z="360" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.25" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="468" y="1062" w="108" h="36" id="1126690041">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[0.25s control Time delay.
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="594" y="864" w="80" h="8" orient="0" id="936422113">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="612" y="1116" w="216" h="54" id="1993352699">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[out-of-band Low gives Vlow  
out-of-band High gives Vhigh
in-band or during delay gives Vmeas.
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="378" y="954" w="8" h="80" orient="0" id="1327848798">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="475135738" x="414" y="1026" w="74" h="59" z="470" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="150185252" x="378" y="1062" w="67" h="17" z="370" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="954" w="44" h="8" orient="0" id="1993626989">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="990" w="8" h="44" orient="0" id="230225493">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Sticky classid="Sticky" x="324" y="1098" w="126" h="54" id="285246496">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Whenever the voltage goes in-band, the timer is reset.]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="720" y="360" w="8" h="26" orient="0" id="2135505087">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Sticky classid="Sticky" x="234" y="1026" w="90" h="36" id="469213226">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[out-of-band?
]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="890237011" x="630" y="990" w="67" h="17" z="330" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="97795211" x="630" y="954" w="74" h="32" z="520" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="864" w="8" h="188" orient="0" id="2026018854">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="367085349" x="666" y="954" w="79" h="60" z="530" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="Vhigh" />
            <param name="OLo" value="Vmeas" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" defn="master:select" id="1537871746" x="792" y="954" w="77" h="86" z="550" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="738" y="864" w="8" h="62" orient="0" id="198365934">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="2085938290" x="666" y="1044" w="79" h="60" z="540" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="1044" w="80" h="8" orient="0" id="1087475856">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="222316194" x="630" y="1080" w="67" h="17" z="380" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="990" w="8" h="62" orient="0" id="278134373">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="900" w="8" h="62" orient="0" id="1948352042">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1224" y="900" w="62" h="8" orient="0" id="869676464">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="1044" w="62" h="8" orient="0" id="1659777707">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="918" w="26" h="8" orient="0" id="977311571">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="954" w="26" h="8" orient="0" id="1347310137">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="202928538" x="936" y="900" w="68" h="17" z="280" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.75" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1188" y="972" w="108" h="36" id="1398202034">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Tap calculation.
]]></Sticky>
        <Frame classid="GraphFrame" name="frame" x="900" y="324" w="612" h="468" id="1063446376" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1063446376" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1565851828" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="10.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="V" link="189948120" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1565851828" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1682623297" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="TAP" link="189965664" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ntap" link="189966072" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1682623297" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="2132468411" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Vmeas" link="189950976" color="0" bold="0" show="255" mode="0" />
            <paramlist link="2132468411" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1846861351" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="XX" link="189951792" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1846861351" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="900" y="36" w="612" h="288" id="43011272" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="43011272" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1034340351" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Es" link="189946488" color="0" bold="0" show="-2" mode="0" />
            <Curve classid="Curve" name="Vdrop" link="189947712" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Emeas" link="189945264" color="0" bold="0" show="-2" mode="0" />
            <paramlist link="1034340351" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="552002649" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Is" link="189946896" color="0" bold="0" show="255" mode="0" />
            <paramlist link="552002649" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:select" defn="master:select" id="1176752487" x="1080" y="900" w="77" h="86" z="610" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" defn="master:logic_mult" id="87923581" x="1044" y="936" w="74" h="50" z="590" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="507155449" x="972" y="954" w="67" h="17" z="320" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1038060835" x="1044" y="900" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPini" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="864" w="8" h="62" orient="0" id="1761590316">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="864" w="44" h="8" orient="0" id="2143152566">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="660653254" x="396" y="954" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="clear" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="289608676" x="936" y="1044" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="clear" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="713015069" x="936" y="1044" w="79" h="60" z="600" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="0" />
            <param name="OLo" value="TAP0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="135012450" x="900" y="1080" w="67" h="17" z="390" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="483462437" x="1026" y="1044" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPini" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="1044" w="26" h="8" orient="0" id="957305767">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1268924973" x="1260" y="900" w="30" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="918" y="1116" w="108" h="36" id="1266001251">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Initial Tap setting.
]]></Sticky>
        <User classid="UserCmp" name="master:pi_ctlr" defn="master:pi_ctlr" id="2127838868" x="900" y="864" w="74" h="59" z="570" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="GP" value="1.0" />
            <param name="TI" value="0.01 [s]" />
            <param name="YHI" value="10.0" />
            <param name="YLO" value="-10.0" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Reg1A" group="" url="" version="" build="" crc="4505984" instances="1" key="" view="false" date="1615841395">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="V" x="-54" y="-18" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="I" x="-54" y="18" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="TAP" x="54" y="0" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <text x="0" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Reg1A]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <line x1="-39" y1="-18" x2="-44" y2="-23" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <line x1="-39" y1="-18" x2="-44" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="V" />
        <text x="-46" y="-22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[V]]></text>
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <line x1="-39" y1="18" x2="-44" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <line x1="-39" y1="18" x2="-44" y2="23" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="I" />
        <text x="-46" y="14" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[I]]></text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="TAP" />
        <text x="46" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[TAP]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" defn="master:import" id="502595459" x="90" y="72" w="44" h="20" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" defn="master:import" id="494690219" x="90" y="108" w="40" h="20" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" defn="master:export" id="2063602736" x="90" y="144" w="56" h="19" z="740" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1875470701" x="342" y="486" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="114209208" x="504" y="378" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="498422519" x="450" y="432" w="76" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="" />
            <param name="AL2" value="PT Ratio=120" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1232033473" x="612" y="324" w="78" h="17" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="AL1" value="" />
            <param name="AL2" value="CT Ratio=500" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="486" w="80" h="8" orient="0" id="1632238102">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:src_ccin_1" defn="master:src_ccin_1" id="1603433520" x="720" y="450" w="38" h="49" z="720" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Source 1" />
            <param name="Cntrl" value="1" />
            <param name="Vm" value="132.79 [kA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Tc" value="1.0 [sec]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_1" defn="master:source_1" id="1586402881" x="594" y="486" w="50" h="74" z="700" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Source1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="0" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="132.79 [kV]" />
            <param name="Tc" value="0.05 [sec]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="378" w="80" h="8" orient="0" id="1486040075">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1827131930" x="540" y="486" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Es" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1349182387" x="702" y="378" w="12" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Is" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="450" w="8" h="80" orient="0" id="2126219180">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="540" w="8" h="26" orient="0" id="1752930022">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="450" w="116" h="8" orient="0" id="1528658913">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="47449376" x="720" y="522" w="60" h="29" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="13.5 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="1006870169" x="756" y="522" w="64" h="24" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="0.02122 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="522" w="44" h="8" orient="0" id="925292913">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="450" w="134" h="8" orient="0" id="333372527">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="1928531549" x="846" y="450" w="42" h="29" z="170" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189990144" x="360" y="612" w="36" h="24" z="220" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1673837706" x="360" y="612" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1163502824" x="594" y="540" w="20" h="26" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189991368" x="522" y="486" w="24" h="36" z="710" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Es" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189991776" x="702" y="360" w="36" h="24" z="730" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Is" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="671076909" x="360" y="648" w="34" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189992592" x="360" y="648" w="36" h="24" z="240" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189993000" x="342" y="486" w="24" h="36" z="150" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="1215926526" x="504" y="612" w="74" h="28" z="230" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.05 [sec]" />
            <param name="Scale" value="1" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="784313769" x="450" y="612" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Emeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1826316013" x="108" y="864" w="74" h="59" z="260" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abs" defn="master:abs" id="1568576198" x="252" y="954" w="74" h="30" z="450" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="954" w="8" h="98" orient="0" id="464827321">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="636496407" x="288" y="954" w="79" h="60" z="460" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="986721326" x="540" y="864" w="74" h="51" z="500" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="864" w="296" h="8" orient="0" id="550200924">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="954" w="8" h="62" orient="0" id="1839638395">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189995856" x="72" y="792" w="51" h="37" z="250" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="72" y="864" w="8" h="80" orient="0" id="147933387">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="864" w="8" h="44" orient="0" id="2045940973">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1832632044" x="288" y="864" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="XX" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="189996672" x="288" y="828" w="36" h="24" z="690" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="XX" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="198" y="54" w="324" h="180" id="1946853033">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[For regulator 1:

PT Ratio:                   120
Primary CT Rating: 100
CT Ratio: 100/0.2= 500
Bandwidth:               2.0v

Compensator Settings: 
R                              2.7v     or 2.7/0.2=13.5ohm
X                              1.6v      or 1.6/0.2= 8ohm or 0.02112H
Voltage Level        122v]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1151266488" x="126" y="360" w="67" h="17" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="122" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="348855676" x="162" y="360" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="681845498" x="126" y="378" w="67" h="17" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1464568939" x="162" y="378" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1520929894" x="126" y="396" w="67" h="17" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="562571345" x="162" y="396" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Xset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1592838036" x="450" y="486" w="74" h="55" z="410" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1249006230" x="612" y="378" w="74" h="55" z="400" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="987223910" x="414" y="522" w="67" h="17" z="180" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="120" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="940627029" x="576" y="414" w="67" h="17" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="500" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1270188552" x="792" y="486" w="38" h="34" z="190" orient="1" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vdrop" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="486" w="80" h="8" orient="0" id="1595054122">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="378" w="8" h="44" orient="0" id="776647589">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="450" w="8" h="80" orient="0" id="945244486">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="612" w="26" h="8" orient="0" id="329456779">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="371040925" x="126" y="414" w="67" h="17" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2035319249" x="162" y="414" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="464050233" x="108" y="900" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="59267130" x="216" y="990" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="539009582" x="252" y="990" w="74" h="32" z="300" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="194027323" x="648" y="864" w="79" h="60" z="510" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="Vlow" />
            <param name="OLo" value="Vmeas" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="896751022" x="612" y="900" w="67" h="17" z="270" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="178329440" x="198" y="504" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1928207439" x="198" y="468" w="74" h="59" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1307052037" x="234" y="468" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vlow" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1367102976" x="198" y="594" w="26" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1883143298" x="198" y="558" w="74" h="59" z="210" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="477343691" x="234" y="558" w="32" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vhigh" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="864" w="26" h="8" orient="0" id="2101275080">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="719671643" x="810" y="864" w="74" h="59" z="560" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="862384071" x="954" y="864" w="74" h="55" z="580" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1722156855" x="1296" y="900" w="74" h="51" z="640" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="351811401" x="1260" y="936" w="67" h="17" z="340" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.00625" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1991526196" x="1368" y="900" w="74" h="59" z="650" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="2053600353" x="1332" y="936" w="67" h="17" z="350" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="81673066" x="1404" y="900" w="22" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1214052723" x="756" y="864" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="1271688404" x="1134" y="900" w="38" h="17" z="620" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="190010544" x="1404" y="900" w="36" h="24" z="660" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="190010952" x="1242" y="846" w="38" h="37" z="680" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ntap" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1240989060" x="54" y="864" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="1012585419" x="1170" y="900" w="74" h="56" z="630" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="16" />
            <param name="LL" value="-16" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1218701831" x="558" y="612" w="40" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vmeas" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="612" w="26" h="8" orient="0" id="753451861">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="54" y="864" w="26" h="8" orient="0" id="655975351">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1242" y="846" w="8" h="62" orient="0" id="312632180">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="894000150" x="126" y="72" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="911019468" x="126" y="108" w="8" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2013683860" x="144" y="144" w="22" h="20" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="144" w="26" h="8" orient="0" id="1028510582">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="540" y="54" w="324" h="180" id="237225013">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[For regulator 2:

PT Ratio:                   120
Primary CT Rating: 100
CT Ratio: 100/0.2= 500
Bandwidth:               2.0v

Compensator Settings: 
R                              2.5v     or 2.7/0.2=12.5ohm
X                              1.5v      or 1.6/0.2= 7.5ohm or 0.0199H
Voltage Level        124v]]></Sticky>
        <Sticky classid="Sticky" x="216" y="270" w="108" h="36" id="1436903818">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 2 data]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1635379002" x="126" y="270" w="67" h="17" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="124" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="499044436" x="126" y="288" w="67" h="17" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1876994877" x="126" y="306" w="67" h="17" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1800534701" x="126" y="324" w="67" h="17" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="2.0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="216" y="360" w="108" h="36" id="2083878971">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 1 data]]></Sticky>
        <Sticky classid="Sticky" x="630" y="558" w="216" h="36" id="503168690">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Regulator 1: 13.5ohm, 0.02122H
Regulator 2: 12.5ohm, 0.0199H]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1091122711" x="90" y="468" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="801536702" x="90" y="558" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Bw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1793289109" x="126" y="468" w="74" h="32" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="142124527" x="126" y="558" w="74" h="32" z="200" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="408433741" x="378" y="486" w="74" h="32" z="160" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="587900878" x="540" y="378" w="74" h="32" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="360" y="378" w="72" h="36" id="35452300">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="10" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[kV,kA to V,A]]></Sticky>
        <User classid="UserCmp" name="master:integral" defn="master:integral" id="1554795330" x="72" y="954" w="74" h="56" z="420" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="100.0" />
            <param name="YLo" value="-100.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1929498827" x="36" y="990" w="17" h="67" z="290" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="230653378" x="108" y="954" w="79" h="60" z="430" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="610095189" x="108" y="1026" w="17" h="67" z="310" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="54" y="1080" w="108" h="54" id="1584468172">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[No tap change during first 1s of simulation.
]]></Sticky>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1171644128" x="180" y="864" w="74" h="51" z="440" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="900" w="8" h="62" orient="0" id="963784714">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:integral" defn="master:integral" id="53457191" x="432" y="954" w="74" h="69" z="480" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Extrn" value="0" />
            <param name="Reset" value="1" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="100.0" />
            <param name="YLo" value="-100.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="745799402" x="468" y="954" w="79" h="60" z="490" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1482515456" x="468" y="1026" w="17" h="67" z="360" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.25" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="450" y="1062" w="108" h="36" id="1753628917">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[0.25s control Time delay.
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="576" y="864" w="80" h="8" orient="0" id="290645275">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="594" y="1116" w="216" h="54" id="295496048">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[out-of-band Low gives Vlow  
out-of-band High gives Vhigh
in-band or during delay gives Vmeas.
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="360" y="954" w="8" h="80" orient="0" id="480503095">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="518983844" x="396" y="1026" w="74" h="59" z="470" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="2004157433" x="360" y="1062" w="67" h="17" z="370" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="954" w="44" h="8" orient="0" id="818034954">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="990" w="8" h="44" orient="0" id="169054586">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Sticky classid="Sticky" x="306" y="1098" w="126" h="54" id="819178556">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Whenever the voltage goes in-band, the timer is reset.]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="702" y="360" w="8" h="26" orient="0" id="155158641">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Sticky classid="Sticky" x="216" y="1026" w="90" h="36" id="1776284338">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[out-of-band?
]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1250035024" x="612" y="990" w="67" h="17" z="330" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="2241710" x="612" y="954" w="74" h="32" z="520" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="864" w="8" h="188" orient="0" id="1813401832">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1397386499" x="648" y="954" w="79" h="60" z="530" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="Vhigh" />
            <param name="OLo" value="Vmeas" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" defn="master:select" id="596629460" x="774" y="954" w="77" h="86" z="550" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="864" w="8" h="62" orient="0" id="308149748">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="125165361" x="648" y="1044" w="79" h="60" z="540" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="1044" w="80" h="8" orient="0" id="2111189622">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1536069788" x="612" y="1080" w="67" h="17" z="380" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="990" w="8" h="62" orient="0" id="696558072">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="810" y="900" w="8" h="62" orient="0" id="316263076">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1206" y="900" w="62" h="8" orient="0" id="2134443322">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="1044" w="62" h="8" orient="0" id="1840657344">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="918" w="26" h="8" orient="0" id="224897099">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="954" w="26" h="8" orient="0" id="1066411300">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="63475607" x="918" y="900" w="68" h="17" z="280" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.75" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1170" y="972" w="108" h="36" id="575478139">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Tap calculation.
]]></Sticky>
        <Frame classid="GraphFrame" name="frame" x="882" y="324" w="612" h="468" id="767280612" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="767280612" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1431134029" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="5.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="V" link="189993000" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1431134029" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="611086755" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="TAP" link="190010544" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Ntap" link="190010952" color="0" bold="0" show="255" mode="0" />
            <paramlist link="611086755" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="749575429" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="20.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Vmeas" link="189995856" color="0" bold="0" show="255" mode="0" />
            <paramlist link="749575429" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1250085809" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="XX" link="189996672" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1250085809" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="882" y="36" w="612" h="288" id="2009496289" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="2009496289" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="487672015" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="5.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Es" link="189991368" color="0" bold="0" show="-2" mode="0" />
            <Curve classid="Curve" name="Vdrop" link="189992592" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="Emeas" link="189990144" color="0" bold="0" show="-2" mode="0" />
            <paramlist link="487672015" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="753686330" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Is" link="189991776" color="0" bold="0" show="255" mode="0" />
            <paramlist link="753686330" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:select" defn="master:select" id="1583609096" x="1062" y="900" w="77" h="86" z="610" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" defn="master:logic_mult" id="1158854045" x="1026" y="936" w="74" h="50" z="590" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1443237015" x="954" y="954" w="67" h="17" z="320" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="519267173" x="1026" y="900" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPini" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="990" y="864" w="8" h="62" orient="0" id="1778328531">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="990" y="864" w="44" h="8" orient="0" id="145376702">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1662314643" x="378" y="954" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="clear" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="529316901" x="918" y="1044" w="28" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="clear" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="765918104" x="918" y="1044" w="79" h="60" z="600" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="0" />
            <param name="OLo" value="TAP0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1577384565" x="882" y="1080" w="67" h="17" z="390" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1550377636" x="1008" y="1044" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPini" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="990" y="1044" w="26" h="8" orient="0" id="1981223627">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1277515201" x="1242" y="900" w="30" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAP0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="900" y="1116" w="108" h="36" id="1863789983">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Initial Tap setting.
]]></Sticky>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="190028904" x="468" y="954" w="24" h="36" z="670" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="&lt;Untitled&gt;" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="774" y="684" w="216" h="126" id="1304927326" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Meter" name="" link="189995856" />
          <Control classid="Meter" name="" link="190010952" />
          <Control classid="Meter" name="" link="190010544" />
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="180" y="486" w="576" h="288" id="633878529" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="324,684" />
            <param name="state" value="0" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="633878529" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="422040013" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="&lt;Untitled&gt;" link="190028904" color="0" bold="0" show="255" mode="0" />
            <paramlist link="422040013" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pi_ctlr" defn="master:pi_ctlr" id="649543102" x="882" y="864" w="74" h="59" z="570" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="GP" value="1.0" />
            <param name="TI" value="0.01 [s]" />
            <param name="YHI" value="10.0" />
            <param name="YLO" value="-10.0" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="IloadBC840" group="" url="" version="" build="" crc="122466569" instances="1" key="" view="false" date="1615841401">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="B" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="C" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zbc840]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="2015953227" x="252" y="252" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="486" w="8" h="80" orient="0" id="1493199953">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1012841406" x="216" y="108" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbc840" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1557620434" x="306" y="360" w="49" h="44" z="200" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rbc840" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1775791336" x="216" y="360" w="49" h="43" z="210" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lbc840" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="108" w="8" h="152" orient="0" id="266609674">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <User classid="UserCmp" name="master:div" defn="master:div" id="531016605" x="576" y="108" w="74" h="55" z="190" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1455397505" x="684" y="144" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.007333" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="2004471070" x="576" y="252" w="74" h="55" z="170" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="1774758730" x="810" y="288" w="68" h="17" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="626324761" x="738" y="288" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="162849735" x="774" y="324" w="68" h="32" z="80" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="241983683" x="684" y="324" w="68" h="32" z="70" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.0036667" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1508944746" x="612" y="108" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rbc840" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2024683194" x="684" y="252" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lbc840" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="324" w="98" h="8" orient="0" id="836156658">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="414" w="98" h="8" orient="0" id="793000934">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="324" w="8" h="80" orient="0" id="1368484911">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="938428297" x="252" y="486" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="457391536" x="360" y="252" w="42" h="38" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbc840" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="252" w="134" h="8" orient="0" id="1837926357">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="486" w="134" h="8" orient="0" id="1489314092">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="288" w="8" h="206" orient="0" id="1288203410">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="360" w="8" h="62" orient="0" id="169098309">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:div" defn="master:div" id="680609494" x="612" y="144" w="74" h="55" z="140" orient="4" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="427587588" x="648" y="180" w="68" h="32" z="40" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1690890616" x="612" y="324" w="74" h="55" z="160" orient="4" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1845751145" x="648" y="360" w="68" h="32" z="90" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1019548761" x="648" y="252" w="74" h="55" z="180" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="288" w="8" h="44" orient="0" id="688200349">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="288" w="62" h="8" orient="0" id="124636172">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="414" w="8" h="62" orient="0" id="1240176353">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="394534346" x="324" y="108" w="74" h="56" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="2095477054" x="468" y="108" w="74" h="51" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1074399868" x="504" y="144" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="175687162" x="360" y="144" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="349493349" x="396" y="108" w="74" h="59" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="108" w="44" h="8" orient="0" id="399802750">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="293231521" x="252" y="108" w="74" h="28" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="24.9" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="IloadAB840" group="" url="" version="" build="" crc="10093639" instances="1" key="" view="false" date="1615841401">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="A" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="B" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zab840]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1374995482" x="144" y="216" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="450" w="8" h="80" orient="0" id="1056702127">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1015819915" x="108" y="72" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vab840" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1123568737" x="198" y="324" w="49" h="46" z="200" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rab840" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="146157916" x="108" y="324" w="49" h="44" z="210" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lab840" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="72" w="8" h="152" orient="0" id="538333632">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1119692935" x="468" y="72" w="74" h="55" z="190" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="143893417" x="576" y="108" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.006" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1704381" x="468" y="216" w="74" h="55" z="170" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="140145239" x="702" y="252" w="68" h="17" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="719165444" x="630" y="252" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="601489387" x="666" y="288" w="68" h="32" z="80" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="909262471" x="576" y="288" w="68" h="32" z="70" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.003" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1529514713" x="504" y="72" w="46" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rab840" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="413823391" x="576" y="216" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lab840" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="288" w="98" h="8" orient="0" id="1102823319">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="108" y="378" w="98" h="8" orient="0" id="966555959">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="144" y="288" w="8" h="80" orient="0" id="974335757">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="479257546" x="144" y="450" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="727998251" x="252" y="216" w="42" h="38" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vab840" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="216" w="134" h="8" orient="0" id="553578181">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="144" y="450" w="134" h="8" orient="0" id="891426301">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="252" w="8" h="206" orient="0" id="1182321981">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="324" w="8" h="62" orient="0" id="559554729">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="108" y="324" w="8" h="62" orient="0" id="512628370">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1206449460" x="504" y="108" w="74" h="55" z="140" orient="4" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1008840166" x="540" y="144" w="68" h="32" z="40" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1849009321" x="504" y="288" w="74" h="55" z="160" orient="4" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="894243418" x="540" y="324" w="68" h="32" z="90" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1380884206" x="540" y="216" w="74" h="55" z="180" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="252" w="8" h="44" orient="0" id="1226981862">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="252" w="62" h="8" orient="0" id="802723012">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="243192856" x="216" y="72" w="74" h="56" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1407988522" x="360" y="72" w="74" h="51" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1083821055" x="396" y="108" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="988185115" x="252" y="108" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1818574129" x="288" y="72" w="74" h="59" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="72" w="44" h="8" orient="0" id="1823584667">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="1867967173" x="144" y="72" w="74" h="28" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="24.9" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="IloadBC836" group="" url="" version="" build="" crc="59503404" instances="1" key="" view="false" date="1615841400">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="B" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="C" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zbc836]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="887179432" x="252" y="252" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="486" w="8" h="80" orient="0" id="1956597666">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1506933860" x="216" y="108" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbc836" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="2087568063" x="306" y="360" w="49" h="58" z="200" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rbc836_1" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1354950210" x="216" y="360" w="49" h="56" z="210" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lbc836_1" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="108" w="8" h="152" orient="0" id="2086393997">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <User classid="UserCmp" name="master:div" defn="master:div" id="604292557" x="576" y="108" w="74" h="55" z="190" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1977720181" x="684" y="144" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.0146667" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="117387773" x="576" y="252" w="74" h="55" z="170" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="1087895372" x="810" y="288" w="68" h="17" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="760848623" x="738" y="288" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1980278863" x="774" y="324" w="68" h="32" z="80" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1579125320" x="684" y="324" w="68" h="32" z="70" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.0073333" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1836126771" x="612" y="108" w="58" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rbc836_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="832644629" x="684" y="252" w="56" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lbc836_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="324" w="98" h="8" orient="0" id="1408969381">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="414" w="98" h="8" orient="0" id="1105476052">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="324" w="8" h="80" orient="0" id="326854549">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="610023636" x="252" y="486" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="208393127" x="360" y="252" w="42" h="38" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbc836" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="252" w="134" h="8" orient="0" id="778701907">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="486" w="134" h="8" orient="0" id="218999051">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="288" w="8" h="206" orient="0" id="2032235168">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="360" w="8" h="62" orient="0" id="1232346659">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:div" defn="master:div" id="942601975" x="612" y="144" w="74" h="55" z="140" orient="4" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="2123883815" x="648" y="180" w="68" h="32" z="40" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1706234590" x="612" y="324" w="74" h="55" z="160" orient="4" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1116958900" x="648" y="360" w="68" h="32" z="90" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="698924943" x="648" y="252" w="74" h="55" z="180" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="288" w="8" h="44" orient="0" id="193604870">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="288" w="62" h="8" orient="0" id="293210704">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="414" w="8" h="62" orient="0" id="2008997029">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="312248253" x="324" y="108" w="74" h="56" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="157824069" x="468" y="108" w="74" h="51" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="332886801" x="504" y="144" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="533517675" x="360" y="144" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1523046079" x="396" y="108" w="74" h="59" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="108" w="44" h="8" orient="0" id="278514935">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="926967005" x="252" y="108" w="74" h="28" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="24.9" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="IloadAB836" group="" url="" version="" build="" crc="22567783" instances="1" key="" view="false" date="1615841400">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="A" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="B" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zab836]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="90938630" x="252" y="378" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="612" w="8" h="80" orient="0" id="1841839960">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1497323519" x="216" y="234" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vab836" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="895305464" x="306" y="486" w="49" h="60" z="200" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rab836_1" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="225731856" x="216" y="486" w="49" h="58" z="210" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lab836_1" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="234" w="8" h="152" orient="0" id="1769745503">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <User classid="UserCmp" name="master:div" defn="master:div" id="931918640" x="576" y="234" w="74" h="55" z="190" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="939256451" x="684" y="270" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.012" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1194822588" x="576" y="378" w="74" h="55" z="170" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="2066708981" x="810" y="414" w="68" h="17" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1997613348" x="738" y="414" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1511299546" x="774" y="450" w="68" h="32" z="80" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="732239420" x="684" y="450" w="68" h="32" z="70" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.006" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="950978114" x="612" y="234" w="60" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rab836_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1885123549" x="684" y="378" w="58" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lab836_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="450" w="98" h="8" orient="0" id="2060452685">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="540" w="98" h="8" orient="0" id="1412610944">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="450" w="8" h="80" orient="0" id="1336509909">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="324484960" x="252" y="612" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="2023923304" x="360" y="378" w="42" h="38" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vab836" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="378" w="134" h="8" orient="0" id="1418984764">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="612" w="134" h="8" orient="0" id="1127056009">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="414" w="8" h="206" orient="0" id="784511583">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="486" w="8" h="62" orient="0" id="1405893722">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="486" w="8" h="62" orient="0" id="1332503127">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:div" defn="master:div" id="475111853" x="612" y="270" w="74" h="55" z="140" orient="4" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="609076934" x="648" y="306" w="68" h="32" z="40" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1441321071" x="612" y="450" w="74" h="55" z="160" orient="4" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1871071919" x="648" y="486" w="68" h="32" z="90" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1744025025" x="648" y="378" w="74" h="55" z="180" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="414" w="8" h="44" orient="0" id="1598416899">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="414" w="62" h="8" orient="0" id="2106347275">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="642828919" x="324" y="234" w="74" h="56" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="633244545" x="468" y="234" w="74" h="51" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1535110087" x="504" y="270" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1151110894" x="360" y="270" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1671609138" x="396" y="234" w="74" h="59" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="234" w="44" h="8" orient="0" id="1688328370">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="677516441" x="252" y="234" w="74" h="28" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="24.9" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadAB836" group="" url="" version="" build="" crc="73373755" instances="1" key="" view="false" date="1615841400">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="A" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="B" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zab836]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1437907630" x="270" y="288" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="8" h="134" orient="0" id="676770805">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="447123295" x="36" y="72" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vab836" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1500209538" x="324" y="396" w="49" h="46" z="170" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rab836" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1245533617" x="234" y="396" w="49" h="44" z="180" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lab836" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="72" w="8" h="134" orient="0" id="530636270">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:square" defn="master:square" id="1866766878" x="396" y="72" w="74" h="32" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="373301135" x="504" y="216" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="916877204" x="468" y="72" w="74" h="55" z="130" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="151514298" x="504" y="108" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.01" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1058094094" x="468" y="180" w="74" h="55" z="160" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="272846953" x="540" y="252" w="68" h="17" z="50" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1834059503" x="576" y="216" w="74" h="51" z="140" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="879385412" x="612" y="252" w="68" h="32" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="379852442" x="648" y="216" w="68" h="32" z="40" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.005" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2040500207" x="504" y="72" w="46" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rab836" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1627914494" x="504" y="180" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lab836" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="360" w="98" h="8" orient="0" id="1645734155">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="396" w="98" h="8" orient="0" id="771628558">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="360" w="8" h="80" orient="0" id="102527593">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1419840496" x="270" y="522" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1142281265" x="378" y="288" w="42" h="38" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vab836" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="288" w="134" h="8" orient="0" id="515291801">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="134" h="8" orient="0" id="1000921422">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="324" w="8" h="206" orient="0" id="807224635">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="1169855600" x="144" y="72" w="74" h="56" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1186702353" x="288" y="72" w="74" h="51" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="871291352" x="324" y="108" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="899072011" x="180" y="108" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="720755833" x="216" y="72" w="74" h="59" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="72" w="44" h="8" orient="0" id="1137258704">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="1783119065" x="72" y="72" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="24.9" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadBC836" group="" url="" version="" build="" crc="101354490" instances="1" key="" view="false" date="1615841400">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="B" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="C" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zbc836]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1735506298" x="270" y="288" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="8" h="134" orient="0" id="2053241580">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1229856844" x="36" y="72" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbc836" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="731654219" x="324" y="396" w="49" h="44" z="170" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rbc836" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1199186526" x="234" y="396" w="49" h="43" z="180" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lbc836" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="72" w="8" h="134" orient="0" id="773126520">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:square" defn="master:square" id="1447857871" x="396" y="72" w="74" h="32" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="74757436" x="504" y="216" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1067617253" x="468" y="72" w="74" h="55" z="130" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="857035630" x="504" y="108" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.003333" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1645856767" x="468" y="180" w="74" h="55" z="160" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="1151101473" x="540" y="252" w="68" h="17" z="50" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="946159387" x="576" y="216" w="74" h="51" z="140" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1732760609" x="612" y="252" w="68" h="32" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="32993803" x="648" y="216" w="68" h="32" z="40" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.002" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1140719247" x="504" y="72" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rbc836" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="530404568" x="504" y="180" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lbc836" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="360" w="98" h="8" orient="0" id="470621903">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="396" w="98" h="8" orient="0" id="2038014591">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="360" w="8" h="80" orient="0" id="847528676">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="674385150" x="270" y="522" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1935707223" x="378" y="288" w="42" h="38" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbc836" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="288" w="134" h="8" orient="0" id="1111562130">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="134" h="8" orient="0" id="2048040038">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="324" w="8" h="206" orient="0" id="148215714">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="1670933959" x="144" y="72" w="74" h="56" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1799448212" x="288" y="72" w="74" h="51" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="935663336" x="324" y="108" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1829812081" x="180" y="108" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="678438211" x="216" y="72" w="74" h="59" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="72" w="44" h="8" orient="0" id="1536663180">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="1740174117" x="72" y="72" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="24.9" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadCA836" group="" url="" version="" build="" crc="59544422" instances="1" key="" view="false" date="1615841400">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="C" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="A" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zca836]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1707574130" x="270" y="288" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="8" h="134" orient="0" id="1793766921">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="115160879" x="36" y="72" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vca836" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1218224070" x="324" y="396" w="49" h="44" z="170" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rca836" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1990872311" x="234" y="396" w="49" h="43" z="180" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lca836" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="72" w="8" h="134" orient="0" id="216759212">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:square" defn="master:square" id="1525965552" x="396" y="72" w="74" h="32" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="310345633" x="504" y="216" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1825894654" x="468" y="72" w="74" h="55" z="130" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="427291916" x="504" y="108" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.014" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="793892541" x="468" y="180" w="74" h="55" z="160" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="358886286" x="540" y="252" w="68" h="17" z="50" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="816165910" x="576" y="216" w="74" h="51" z="140" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1009274599" x="612" y="252" w="68" h="32" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="454279312" x="648" y="216" w="68" h="32" z="40" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.007333" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="893956364" x="504" y="72" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rca836" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="213490417" x="504" y="180" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lca836" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="360" w="98" h="8" orient="0" id="142400212">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="396" w="98" h="8" orient="0" id="1485185311">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="360" w="8" h="80" orient="0" id="535378862">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="439763468" x="270" y="522" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1846108423" x="378" y="288" w="42" h="38" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vca836" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="288" w="134" h="8" orient="0" id="1640300669">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="134" h="8" orient="0" id="2088132759">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="324" w="8" h="206" orient="0" id="1433487678">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="496668898" x="144" y="72" w="74" h="56" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1854204253" x="288" y="72" w="74" h="51" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1790150998" x="324" y="108" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="663350022" x="180" y="108" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1823006651" x="216" y="72" w="74" h="59" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="72" w="44" h="8" orient="0" id="233135736">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="946977408" x="72" y="72" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="24.9" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadAB860" group="" url="" version="" build="" crc="43660207" instances="1" key="" view="false" date="1615841399">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="A" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="B" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zab860]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="5208387" x="270" y="288" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="8" h="134" orient="0" id="144939653">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1598030315" x="36" y="72" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vab860" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="124119612" x="324" y="396" w="49" h="46" z="210" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rab860" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="2087516677" x="234" y="396" w="49" h="44" z="220" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lab860" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="72" w="8" h="134" orient="0" id="1055890675">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:square" defn="master:square" id="667994114" x="396" y="72" w="74" h="32" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1566896568" x="504" y="216" w="74" h="51" z="180" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1451337797" x="468" y="72" w="74" h="55" z="150" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1733084647" x="504" y="108" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.02" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="290104168" x="468" y="180" w="74" h="55" z="190" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="1312104879" x="540" y="252" w="68" h="17" z="70" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="928195959" x="576" y="216" w="74" h="51" z="170" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="962969448" x="612" y="252" w="68" h="32" z="80" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1572727328" x="648" y="216" w="68" h="32" z="50" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.01" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="119834054" x="702" y="72" w="46" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rab860" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1439281664" x="810" y="180" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lab860" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="360" w="98" h="8" orient="0" id="608131874">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="396" w="98" h="8" orient="0" id="1740272021">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="360" w="8" h="80" orient="0" id="673364706">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="75692775" x="270" y="522" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="523613814" x="378" y="288" w="42" h="38" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vab860" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="288" w="134" h="8" orient="0" id="271181216">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="134" h="8" orient="0" id="2117869111">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="324" w="8" h="206" orient="0" id="99095831">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <User classid="UserCmp" name="master:maxmin" defn="master:maxmin" id="980683575" x="666" y="72" w="74" h="59" z="160" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:maxmin" defn="master:maxmin" id="11051381" x="774" y="180" w="74" h="59" z="200" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="72" w="134" h="8" orient="0" id="1844349671">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="180" w="242" h="8" orient="0" id="413198493">
          <vertex x="0" y="0" />
          <vertex x="234" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="185995675" x="594" y="108" w="67" h="17" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value=".001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1816803378" x="702" y="216" w="67" h="17" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value=".00001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="1513680708" x="144" y="72" w="74" h="56" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="862565991" x="288" y="72" w="74" h="51" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1410212301" x="324" y="108" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="41272508" x="180" y="108" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1621941844" x="216" y="72" w="74" h="59" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="72" w="44" h="8" orient="0" id="1693579286">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="617607728" x="72" y="72" w="74" h="28" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="24.9" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadBC860" group="" url="" version="" build="" crc="88014937" instances="1" key="" view="false" date="1615841399">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="B" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="C" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zbc860]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1832135350" x="270" y="288" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="8" h="134" orient="0" id="2114821851">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1620654788" x="36" y="72" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbc860" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1323572581" x="324" y="396" w="49" h="44" z="170" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rbc860" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="2011190740" x="234" y="396" w="49" h="43" z="180" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lbc860" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="72" w="8" h="134" orient="0" id="1633521183">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:square" defn="master:square" id="1031848202" x="396" y="72" w="74" h="32" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1720037966" x="504" y="216" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="2112889960" x="468" y="72" w="74" h="55" z="130" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1906975281" x="504" y="108" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.006667" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1672217713" x="468" y="180" w="74" h="55" z="160" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="774801435" x="540" y="252" w="68" h="17" z="50" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1332781363" x="576" y="216" w="74" h="51" z="140" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1960791677" x="612" y="252" w="68" h="32" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1164470148" x="648" y="216" w="68" h="32" z="40" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.004" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="16820555" x="504" y="72" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rbc860" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="735715676" x="504" y="180" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lbc860" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="360" w="98" h="8" orient="0" id="180119125">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="396" w="98" h="8" orient="0" id="1941072286">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="360" w="8" h="80" orient="0" id="22541157">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="566058893" x="270" y="522" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1418675598" x="378" y="288" w="42" h="38" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbc860" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="288" w="134" h="8" orient="0" id="831990586">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="134" h="8" orient="0" id="1056119061">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="324" w="8" h="206" orient="0" id="1704592118">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="1372678604" x="144" y="72" w="74" h="56" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1003158034" x="288" y="72" w="74" h="51" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="925443291" x="324" y="108" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="2108700073" x="180" y="108" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1530281771" x="216" y="72" w="74" h="59" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="72" w="44" h="8" orient="0" id="1469045137">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="658848765" x="72" y="72" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="24.9" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadCA860" group="" url="" version="" build="" crc="78851174" instances="1" key="" view="false" date="1615841399">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="C" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="A" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zca860]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="2124752962" x="270" y="288" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="8" h="134" orient="0" id="1454712630">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="394898737" x="36" y="72" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vca860" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="312759604" x="324" y="396" w="49" h="44" z="170" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rca860" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="139500929" x="234" y="396" w="49" h="43" z="180" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lca860" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="72" w="8" h="134" orient="0" id="1920635476">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:square" defn="master:square" id="1551692944" x="396" y="72" w="74" h="32" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="960884034" x="504" y="216" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="540945572" x="468" y="72" w="74" h="55" z="130" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1630917374" x="504" y="108" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.028" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1374064571" x="468" y="180" w="74" h="55" z="160" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="761328174" x="540" y="252" w="68" h="17" z="50" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1637815518" x="576" y="216" w="74" h="51" z="140" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="638092128" x="612" y="252" w="68" h="32" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="335427503" x="648" y="216" w="68" h="32" z="40" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.0146667" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1563853220" x="504" y="72" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rca860" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="209937579" x="504" y="180" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lca860" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="360" w="98" h="8" orient="0" id="436767317">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="396" w="98" h="8" orient="0" id="1329884453">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="360" w="8" h="80" orient="0" id="931188645">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="633227127" x="270" y="522" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1857829830" x="378" y="288" w="42" h="38" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vca860" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="288" w="134" h="8" orient="0" id="1286575815">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="134" h="8" orient="0" id="496397385">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="324" w="8" h="206" orient="0" id="1365756026">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="1683897784" x="144" y="72" w="74" h="56" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="327542158" x="288" y="72" w="74" h="51" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1285753567" x="324" y="108" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1708202798" x="180" y="108" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="450868623" x="216" y="72" w="74" h="59" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="72" w="44" h="8" orient="0" id="1924462142">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="1727038086" x="72" y="72" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="24.9" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadAB834" group="" url="" version="" build="" crc="114435594" instances="1" key="" view="false" date="1615841398">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="A" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="B" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zab834]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="33021669" x="270" y="288" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="8" h="134" orient="0" id="333128501">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1818878227" x="36" y="72" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vab834" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1823709011" x="324" y="396" w="49" h="46" z="170" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rab834" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="351905246" x="234" y="396" w="49" h="44" z="180" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lab834" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="72" w="8" h="134" orient="0" id="193091916">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:square" defn="master:square" id="917031798" x="396" y="72" w="74" h="32" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="921495316" x="504" y="216" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="2062065736" x="468" y="72" w="74" h="55" z="130" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1149914960" x="504" y="108" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.0013333" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="2052775033" x="468" y="180" w="74" h="55" z="160" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="1398566596" x="540" y="252" w="68" h="17" z="50" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="816591212" x="576" y="216" w="74" h="51" z="140" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="796947584" x="612" y="252" w="68" h="32" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="2118907280" x="648" y="216" w="68" h="32" z="40" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.0006667" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1610156573" x="504" y="72" w="46" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rab834" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2098922067" x="504" y="180" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lab834" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="360" w="98" h="8" orient="0" id="1609165052">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="396" w="98" h="8" orient="0" id="1827403867">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="360" w="8" h="80" orient="0" id="672832249">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="238970373" x="270" y="522" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="910495814" x="378" y="288" w="42" h="38" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vab834" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="288" w="134" h="8" orient="0" id="1320870768">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="134" h="8" orient="0" id="1754823016">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="324" w="8" h="206" orient="0" id="820260638">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="123931511" x="144" y="72" w="74" h="56" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1485775761" x="288" y="72" w="74" h="51" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="708238386" x="324" y="108" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="197684452" x="180" y="108" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1363861614" x="216" y="72" w="74" h="59" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="72" w="44" h="8" orient="0" id="1006615707">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="1794437457" x="72" y="72" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="24.9" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadBC834" group="" url="" version="" build="" crc="34804526" instances="1" key="" view="false" date="1615841398">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="B" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="C" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zbc834]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="120211418" x="270" y="288" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="8" h="134" orient="0" id="1862316287">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1661601483" x="36" y="72" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbc834" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1697342496" x="324" y="396" w="49" h="44" z="170" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rbc834" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="161015987" x="234" y="396" w="49" h="43" z="180" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lbc834" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="72" w="8" h="134" orient="0" id="1694039534">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:square" defn="master:square" id="1585782061" x="396" y="72" w="74" h="32" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1336686685" x="504" y="216" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1995756084" x="468" y="72" w="74" h="55" z="130" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="438610444" x="504" y="108" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.005" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1008251867" x="468" y="180" w="74" h="55" z="160" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="965680321" x="540" y="252" w="68" h="17" z="50" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="103104075" x="576" y="216" w="74" h="51" z="140" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1741361981" x="612" y="252" w="68" h="32" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="904665596" x="648" y="216" w="68" h="32" z="40" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.0026667" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="888104222" x="504" y="72" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rbc834" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1708793036" x="504" y="180" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lbc834" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="360" w="98" h="8" orient="0" id="891123609">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="396" w="98" h="8" orient="0" id="1488904669">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="360" w="8" h="80" orient="0" id="245306542">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="84943747" x="270" y="522" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1920103021" x="378" y="288" w="42" h="38" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbc834" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="288" w="134" h="8" orient="0" id="64383724">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="134" h="8" orient="0" id="1674732953">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="324" w="8" h="206" orient="0" id="1474000797">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="1658980448" x="144" y="72" w="74" h="56" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1610660267" x="288" y="72" w="74" h="51" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="89753528" x="324" y="108" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="10435939" x="180" y="108" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1321765899" x="216" y="72" w="74" h="59" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="72" w="44" h="8" orient="0" id="1026685684">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="855233602" x="72" y="72" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="24.9" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadCA834" group="" url="" version="" build="" crc="128579118" instances="1" key="" view="false" date="1615841398">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="C" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="A" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zca834]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1501236382" x="270" y="288" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="8" h="134" orient="0" id="1787563729">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1228753733" x="36" y="72" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vca834" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="722271414" x="324" y="396" w="49" h="44" z="170" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rca834" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="73565651" x="234" y="396" w="49" h="43" z="180" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lca834" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="72" w="8" h="134" orient="0" id="1585745489">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:square" defn="master:square" id="612573811" x="396" y="72" w="74" h="32" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1353175408" x="504" y="216" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="461567445" x="468" y="72" w="74" h="55" z="130" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="526690815" x="504" y="108" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.0043333" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="2099309304" x="468" y="180" w="74" h="55" z="160" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="1326282909" x="540" y="252" w="68" h="17" z="50" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="425825990" x="576" y="216" w="74" h="51" z="140" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="507211761" x="612" y="252" w="68" h="32" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="2096385526" x="648" y="216" w="68" h="32" z="40" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.0023333" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="367452673" x="504" y="72" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rca834" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="923765910" x="504" y="180" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lca834" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="360" w="98" h="8" orient="0" id="1309563107">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="396" w="98" h="8" orient="0" id="112993902">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="360" w="8" h="80" orient="0" id="864421235">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1168987732" x="270" y="522" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1500895542" x="378" y="288" w="42" h="38" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vca834" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="288" w="134" h="8" orient="0" id="290848583">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="134" h="8" orient="0" id="1907807242">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="324" w="8" h="206" orient="0" id="1541586265">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="907447791" x="144" y="72" w="74" h="56" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1271880552" x="288" y="72" w="74" h="51" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1314699184" x="324" y="108" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="417769495" x="180" y="108" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="37351646" x="216" y="72" w="74" h="59" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="72" w="44" h="8" orient="0" id="879527499">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="1778597361" x="72" y="72" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="24.9" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadAB858" group="" url="" version="" build="" crc="90704359" instances="1" key="" view="false" date="1615841398">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="A" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="B" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zab858]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1415102772" x="270" y="288" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="8" h="134" orient="0" id="829929288">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1862367124" x="36" y="72" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vab858" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="710447737" x="324" y="396" w="49" h="46" z="170" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rab858" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="229207721" x="234" y="396" w="49" h="44" z="180" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lab858" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="72" w="8" h="134" orient="0" id="1617223363">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:square" defn="master:square" id="398099918" x="396" y="72" w="74" h="32" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1511574662" x="504" y="216" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1383318847" x="468" y="72" w="74" h="55" z="130" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="196295720" x="504" y="108" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.0026667" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1013637725" x="468" y="180" w="74" h="55" z="160" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="1982089557" x="540" y="252" w="68" h="17" z="50" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1715699798" x="576" y="216" w="74" h="51" z="140" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="223399510" x="612" y="252" w="68" h="32" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1981920707" x="648" y="216" w="68" h="32" z="40" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.0013333" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1072688052" x="504" y="72" w="46" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rab858" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1174145956" x="504" y="180" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lab858" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="360" w="98" h="8" orient="0" id="760847764">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="396" w="98" h="8" orient="0" id="598183250">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="360" w="8" h="80" orient="0" id="2047552647">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="392260028" x="270" y="522" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1524744657" x="378" y="288" w="42" h="38" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vab858" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="288" w="134" h="8" orient="0" id="620878183">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="134" h="8" orient="0" id="1239313893">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="324" w="8" h="206" orient="0" id="1389765563">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="677637396" x="144" y="72" w="74" h="56" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="100120359" x="288" y="72" w="74" h="51" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="134998862" x="324" y="108" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="391022162" x="180" y="108" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="420459872" x="216" y="72" w="74" h="59" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="72" w="44" h="8" orient="0" id="824821574">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="830072589" x="72" y="72" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="24.9" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadBC858" group="" url="" version="" build="" crc="35644920" instances="1" key="" view="false" date="1615841398">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="B" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="C" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zbc858]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="508213781" x="270" y="288" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="8" h="134" orient="0" id="1432939161">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="864998032" x="36" y="72" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbc858" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="608411345" x="324" y="396" w="49" h="44" z="170" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rbc858" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="910522652" x="234" y="396" w="49" h="43" z="180" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lbc858" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="72" w="8" h="134" orient="0" id="1994423849">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:square" defn="master:square" id="2022166764" x="396" y="72" w="74" h="32" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
