          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="230085016" x="504" y="216" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="680336860" x="468" y="72" w="74" h="55" z="130" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1463555589" x="504" y="108" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.01" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1297115679" x="468" y="180" w="74" h="55" z="160" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="886530084" x="540" y="252" w="68" h="17" z="50" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1744546138" x="576" y="216" w="74" h="51" z="140" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="802853943" x="612" y="252" w="68" h="32" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1437893676" x="648" y="216" w="68" h="32" z="40" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.0053333" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="507206064" x="504" y="72" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rbc858" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1551658094" x="504" y="180" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lbc858" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="360" w="98" h="8" orient="0" id="1311151248">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="396" w="98" h="8" orient="0" id="869800231">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="360" w="8" h="80" orient="0" id="1110440321">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1650223204" x="270" y="522" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1080823661" x="378" y="288" w="42" h="38" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbc858" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="288" w="134" h="8" orient="0" id="1205749636">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="134" h="8" orient="0" id="407390788">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="324" w="8" h="206" orient="0" id="919049640">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="1831338036" x="144" y="72" w="74" h="56" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="966884691" x="288" y="72" w="74" h="51" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="675019693" x="324" y="108" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1389527488" x="180" y="108" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="486955680" x="216" y="72" w="74" h="59" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="72" w="44" h="8" orient="0" id="198389169">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="924794663" x="72" y="72" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="24.9" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadCA858" group="" url="" version="" build="" crc="23332508" instances="1" key="" view="false" date="1615841398">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="C" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="A" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zca858]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1152667801" x="270" y="288" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="8" h="134" orient="0" id="1248026978">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="97588500" x="36" y="72" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vca858" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1256815496" x="324" y="396" w="49" h="44" z="170" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rca858" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="572514084" x="234" y="396" w="49" h="43" z="180" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lca858" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="72" w="8" h="134" orient="0" id="320264839">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:square" defn="master:square" id="1096856797" x="396" y="72" w="74" h="32" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="330647031" x="504" y="216" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="2084719928" x="468" y="72" w="74" h="55" z="130" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1322966794" x="504" y="108" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.0086667" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="710139903" x="468" y="180" w="74" h="55" z="160" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="838707276" x="540" y="252" w="68" h="17" z="50" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1630608878" x="576" y="216" w="74" h="51" z="140" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="945115570" x="612" y="252" w="68" h="32" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1195375579" x="648" y="216" w="68" h="32" z="40" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.0046667" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1595239893" x="504" y="72" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rca858" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="414653191" x="504" y="180" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lca858" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="360" w="98" h="8" orient="0" id="317346806">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="396" w="98" h="8" orient="0" id="927269825">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="360" w="8" h="80" orient="0" id="1864441133">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="164198998" x="270" y="522" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1492038608" x="378" y="288" w="42" h="38" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vca858" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="288" w="134" h="8" orient="0" id="972812672">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="134" h="8" orient="0" id="1959836424">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="324" w="8" h="206" orient="0" id="200920118">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="330417746" x="144" y="72" w="74" h="56" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1422983279" x="288" y="72" w="74" h="51" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="623215168" x="324" y="108" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1254390977" x="180" y="108" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1420278671" x="216" y="72" w="74" h="59" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="72" w="44" h="8" orient="0" id="1299054978">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="1353692179" x="72" y="72" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="24.9" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadAB830" group="" url="" version="" build="" crc="118116784" instances="1" key="" view="false" date="1615841404">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="B" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="A" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zab830]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1281326834" x="144" y="162" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="396" w="8" h="80" orient="0" id="682547308">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="234" w="98" h="8" orient="0" id="955961122">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="108" y="324" w="98" h="8" orient="0" id="597800319">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="144" y="234" w="8" h="80" orient="0" id="1365416271">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1611735961" x="144" y="396" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="270" w="8" h="62" orient="0" id="84096727">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="108" y="324" w="8" h="62" orient="0" id="474016623">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1446094736" x="198" y="270" w="29" h="70" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="62001 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="1783105835" x="108" y="270" w="24" h="40" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="329 [H]" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadBC830" group="" url="" version="" build="" crc="6103808" instances="1" key="" view="false" date="1615841404">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="C" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="B" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zbc830]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="317428375" x="144" y="144" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="378" w="8" h="80" orient="0" id="238814275">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1700876486" x="144" y="378" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="216" w="98" h="8" orient="0" id="945652693">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="108" y="306" w="98" h="8" orient="0" id="797929723">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="144" y="216" w="8" h="80" orient="0" id="1157916288">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="252" w="8" h="62" orient="0" id="1844697670">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="108" y="306" w="8" h="62" orient="0" id="317971413">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="2037284211" x="198" y="252" w="29" h="70" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="62001 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="1605491546" x="108" y="252" w="24" h="40" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="329 [H]" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadCA830" group="" url="" version="" build="" crc="126924765" instances="1" key="" view="false" date="1615841404">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="C" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="A" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zca830]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="490075508" x="162" y="252" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="486" w="8" h="80" orient="0" id="1630616548">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="195970973" x="162" y="486" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="324" w="98" h="8" orient="0" id="1687933191">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="414" w="98" h="8" orient="0" id="1003448466">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="324" w="8" h="80" orient="0" id="951735062">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="360" w="8" h="62" orient="0" id="42990531">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="414" w="8" h="62" orient="0" id="1245772952">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1971412922" x="216" y="360" w="29" h="70" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="24800 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="1913736744" x="126" y="360" w="24" h="50" z="1" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="164.5 [H]" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadCA890" group="" url="" version="" build="" crc="12390870" instances="1" key="" view="false" date="1615841404">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="C" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="A" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zca890]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1134455081" x="270" y="342" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="576" w="8" h="80" orient="0" id="482507962">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2011068461" x="306" y="216" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vca890" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1380538973" x="324" y="468" w="49" h="44" z="320" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rac890" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1547351658" x="234" y="450" w="49" h="43" z="340" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lca890" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="941939620" x="828" y="324" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rac890" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2110933691" x="810" y="504" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lca890" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="414" w="98" h="8" orient="0" id="132642818">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="504" w="98" h="8" orient="0" id="671459101">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="414" w="8" h="80" orient="0" id="1944736050">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="568373011" x="270" y="576" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1428355375" x="378" y="342" w="42" h="38" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vca890" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="342" w="134" h="8" orient="0" id="1348591511">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="576" w="134" h="8" orient="0" id="1922916929">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="378" w="8" h="206" orient="0" id="1096949026">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="468" w="8" h="44" orient="0" id="1947179839">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="504" w="8" h="62" orient="0" id="2115471487">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="216" w="80" h="8" orient="0" id="1469006255">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="375326587" x="342" y="216" w="74" h="28" z="170" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="4.16" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="571297914" x="414" y="216" w="74" h="56" z="180" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="2046135538" x="558" y="216" w="74" h="51" z="200" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1910960559" x="594" y="252" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="4.16" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="796369394" x="450" y="252" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="429150163" x="486" y="216" w="74" h="59" z="190" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="252" w="8" h="152" orient="0" id="775002149">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <User classid="UserCmp" name="master:div" defn="master:div" id="299539806" x="1008" y="252" w="74" h="55" z="360" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="979159610" x="1116" y="288" w="68" h="32" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.137" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="524131339" x="1008" y="396" w="74" h="55" z="270" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="969611964" x="1242" y="432" w="68" h="17" z="100" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1637561102" x="1170" y="432" w="74" h="51" z="300" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="119711452" x="1206" y="468" w="68" h="32" z="120" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="2076073288" x="1116" y="468" w="68" h="32" z="110" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.0687" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="890511315" x="1044" y="288" w="74" h="55" z="350" orient="4" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1494932240" x="1080" y="324" w="68" h="32" z="70" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="4.16" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1273580226" x="1044" y="468" w="74" h="55" z="230" orient="4" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1677907662" x="1080" y="504" w="68" h="32" z="130" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="4.16" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="618796872" x="1080" y="396" w="74" h="55" z="310" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="432" w="8" h="44" orient="0" id="1105379405">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1080" y="432" w="62" h="8" orient="0" id="1198553018">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="396" w="8" h="134" orient="0" id="2127612368">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:square" defn="master:square" id="807145387" x="684" y="396" w="74" h="32" z="210" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="39985266" x="792" y="540" w="74" h="51" z="250" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="316204439" x="756" y="396" w="74" h="55" z="220" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="142605690" x="792" y="432" w="68" h="32" z="90" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.137" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1099864255" x="756" y="504" w="74" h="55" z="260" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="252404926" x="828" y="576" w="68" h="17" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="646972855" x="864" y="540" w="74" h="51" z="240" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1578724246" x="900" y="576" w="68" h="32" z="160" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="715789841" x="936" y="540" w="68" h="32" z="140" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.068" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="785466605" x="720" y="324" w="67" h="17" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1099590088" x="1206" y="378" w="67" h="17" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="396" w="8" h="188" orient="0" id="1394150587">
          <vertex x="0" y="0" />
          <vertex x="0" y="-180" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="889363115" x="936" y="306" w="67" h="17" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="191341328" x="828" y="396" w="36" h="24" z="330" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="&lt;Untitled&gt;" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="191341736" x="846" y="504" w="36" h="24" z="290" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="&lt;Untitled&gt;" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="396" w="44" h="8" orient="0" id="1044624979">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="504" w="62" h="8" orient="0" id="731828363">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="414" w="8" h="26" orient="0" id="1786640931">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="909512910" x="792" y="324" w="74" h="59" z="280" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="396" w="8" h="44" orient="0" id="1741347809">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Frame classid="GraphFrame" name="frame" x="342" y="612" w="468" h="288" id="274996928" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="274996928" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1647272263" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="10.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="&lt;Untitled&gt;" link="191341328" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1647272263" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1107651866" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="&lt;Untitled&gt;" link="191341736" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1107651866" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadBC890" group="" url="" version="" build="" crc="51186440" instances="1" key="" view="false" date="1615841403">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="B" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="C" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zbc890]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="2023275512" x="252" y="252" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="486" w="8" h="80" orient="0" id="1492843067">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2026798275" x="180" y="108" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbc890" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="884507311" x="306" y="360" w="49" h="44" z="170" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rbc890" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="350717694" x="216" y="360" w="49" h="43" z="180" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lbc890" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="932975349" x="684" y="108" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rbc890" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="855360965" x="684" y="216" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lbc890" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="324" w="98" h="8" orient="0" id="413595323">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="414" w="98" h="8" orient="0" id="521747374">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="324" w="8" h="80" orient="0" id="435119197">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="464970913" x="252" y="486" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1059166235" x="360" y="252" w="42" h="38" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbc890" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="252" w="134" h="8" orient="0" id="1087543115">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="486" w="134" h="8" orient="0" id="1797160550">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="288" w="8" h="206" orient="0" id="2113317938">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="360" w="8" h="62" orient="0" id="1843003248">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="414" w="8" h="62" orient="0" id="1816390987">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="108" w="80" h="8" orient="0" id="827702120">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="422620814" x="216" y="108" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="4.16" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="1029450224" x="288" y="108" w="74" h="56" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="147500695" x="432" y="108" w="74" h="51" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="343068901" x="468" y="144" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="4.16" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1423988968" x="324" y="144" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1947488842" x="360" y="108" w="74" h="59" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="108" w="8" h="134" orient="0" id="866556942">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:square" defn="master:square" id="1037404019" x="576" y="108" w="74" h="32" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1491111655" x="684" y="252" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="499213615" x="648" y="108" w="74" h="55" z="130" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="999157250" x="684" y="144" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.1376" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1488490556" x="648" y="216" w="74" h="55" z="160" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="165223869" x="720" y="288" w="68" h="17" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="466280576" x="756" y="252" w="74" h="51" z="140" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="774736314" x="792" y="288" w="68" h="32" z="70" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1412499499" x="828" y="252" w="68" h="32" z="50" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.0688" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadAB890" group="" url="" version="" build="" crc="133283910" instances="1" key="" view="false" date="1615841403">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="A" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="B" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zab890]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1988707560" x="162" y="468" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="702" w="8" h="80" orient="0" id="2134203101">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1393663849" x="216" y="576" w="49" h="46" z="170" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rab890" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1095115056" x="126" y="576" w="49" h="44" z="180" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lab890" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="540" w="98" h="8" orient="0" id="2052468196">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="630" w="98" h="8" orient="0" id="1178378163">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="540" w="8" h="80" orient="0" id="2061061213">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="56578518" x="162" y="702" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1498291275" x="270" y="468" w="42" h="38" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vab890" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="468" w="134" h="8" orient="0" id="584703190">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="702" w="134" h="8" orient="0" id="28371163">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="504" w="8" h="206" orient="0" id="403920485">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="576" w="8" h="62" orient="0" id="245459705">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="576" w="8" h="62" orient="0" id="1649945687">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="1201082601" x="468" y="468" w="74" h="28" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="4.16" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="891379567" x="396" y="468" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vab890" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="468" w="44" h="8" orient="0" id="1975811356">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="599989510" x="540" y="468" w="74" h="56" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="550937255" x="900" y="468" w="46" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rab890" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="114820171" x="900" y="576" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lab890" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="468" w="44" h="8" orient="0" id="371272196">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1005753300" x="684" y="468" w="74" h="51" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1875535803" x="720" y="504" w="68" h="32" z="50" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="4.16" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1986772579" x="576" y="504" w="67" h="17" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1839991975" x="612" y="468" w="74" h="59" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="468" w="8" h="134" orient="0" id="1425774338">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:square" defn="master:square" id="1003023617" x="792" y="468" w="74" h="32" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="594555893" x="900" y="612" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1313715243" x="864" y="468" w="74" h="55" z="130" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1718628758" x="900" y="504" w="68" h="32" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.139" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1921903678" x="864" y="576" w="74" h="55" z="160" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="1923257891" x="936" y="648" w="68" h="17" z="80" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="977534869" x="972" y="612" w="74" h="51" z="140" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="262801755" x="1008" y="648" w="68" h="32" z="90" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="526974086" x="1044" y="612" w="68" h="32" z="70" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.06955" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadCA848" group="" url="" version="" build="" crc="71317607" instances="1" key="" view="false" date="1615841394">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="C" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="A" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zca848]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="249301799" x="270" y="288" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="8" h="134" orient="0" id="601214360">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1644516187" x="36" y="72" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vca848" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="2035504867" x="324" y="396" w="49" h="44" z="170" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rca848" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1987198080" x="234" y="396" w="49" h="43" z="180" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lca848" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="72" w="8" h="134" orient="0" id="695518764">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:square" defn="master:square" id="1424356155" x="396" y="72" w="74" h="32" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="892244272" x="504" y="216" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="875267146" x="468" y="72" w="74" h="55" z="130" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1218678899" x="504" y="108" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.02" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="835657765" x="468" y="180" w="74" h="55" z="160" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="504709370" x="540" y="252" w="68" h="17" z="50" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="184133746" x="576" y="216" w="74" h="51" z="140" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1707990131" x="612" y="252" w="68" h="32" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="436313453" x="648" y="216" w="68" h="32" z="40" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.016" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1989774989" x="504" y="72" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rca848" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2082629798" x="504" y="180" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lca848" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="360" w="98" h="8" orient="0" id="2028070346">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="396" w="98" h="8" orient="0" id="1296206403">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="360" w="8" h="80" orient="0" id="503944564">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1238184949" x="270" y="522" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="787019245" x="378" y="288" w="42" h="38" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vca848" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="288" w="134" h="8" orient="0" id="947813372">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="134" h="8" orient="0" id="1364469799">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="324" w="8" h="206" orient="0" id="612879810">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="1975276125" x="144" y="72" w="74" h="56" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="334917813" x="288" y="72" w="74" h="51" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="377110017" x="324" y="108" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1472908274" x="180" y="108" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="764043503" x="216" y="72" w="74" h="59" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="72" w="44" h="8" orient="0" id="987624983">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="1787703439" x="72" y="72" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="24.9" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadBC848" group="" url="" version="" build="" crc="65725133" instances="1" key="" view="false" date="1615841394">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="B" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="C" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zbc848]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1218808126" x="270" y="288" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="8" h="134" orient="0" id="811364084">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="579257247" x="36" y="72" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbc848" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1103012315" x="324" y="396" w="49" h="44" z="170" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rbc848" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="465472343" x="234" y="396" w="49" h="43" z="180" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lbc848" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="72" w="8" h="134" orient="0" id="861586786">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:square" defn="master:square" id="106899131" x="396" y="72" w="74" h="32" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="74901750" x="504" y="216" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1306309229" x="468" y="72" w="74" h="55" z="130" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="530256190" x="504" y="108" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.02" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="647007161" x="468" y="180" w="74" h="55" z="160" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="624033899" x="540" y="252" w="68" h="17" z="50" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="476240372" x="576" y="216" w="74" h="51" z="140" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="499311645" x="612" y="252" w="68" h="32" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1129566347" x="648" y="216" w="68" h="32" z="40" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.016" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1340804110" x="504" y="72" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rbc848" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="765868248" x="504" y="180" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lbc848" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="360" w="98" h="8" orient="0" id="1414378636">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="396" w="98" h="8" orient="0" id="1843788139">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="360" w="8" h="80" orient="0" id="1156114992">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1854745178" x="270" y="522" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="768430892" x="378" y="288" w="42" h="38" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbc848" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="288" w="134" h="8" orient="0" id="1528442716">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="134" h="8" orient="0" id="1138618229">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="324" w="8" h="206" orient="0" id="321042045">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="1876520547" x="144" y="72" w="74" h="56" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="988439254" x="288" y="72" w="74" h="51" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="127643909" x="324" y="108" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="804608713" x="180" y="108" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="687477681" x="216" y="72" w="74" h="59" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="72" w="44" h="8" orient="0" id="437742574">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="1061715434" x="72" y="72" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="24.9" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadAB848" group="" url="" version="" build="" crc="77407153" instances="1" key="" view="false" date="1615841394">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="A" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="B" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zab848]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1013510559" x="270" y="288" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="8" h="134" orient="0" id="836791068">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="831125562" x="36" y="72" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vab848" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1750807267" x="324" y="396" w="49" h="46" z="170" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rab848" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="655082232" x="234" y="396" w="49" h="44" z="180" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lab848" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="72" w="8" h="134" orient="0" id="1885504712">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:square" defn="master:square" id="73423229" x="396" y="72" w="74" h="32" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="195049699" x="504" y="216" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="3371142" x="468" y="72" w="74" h="55" z="130" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="968481871" x="504" y="108" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.02" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1585316601" x="468" y="180" w="74" h="55" z="160" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="579829555" x="540" y="252" w="68" h="17" z="50" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1380542933" x="576" y="216" w="74" h="51" z="140" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1510413429" x="612" y="252" w="68" h="32" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1336940659" x="648" y="216" w="68" h="32" z="40" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.016" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1678676323" x="504" y="72" w="46" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rab848" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="859989248" x="504" y="180" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lab848" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="360" w="98" h="8" orient="0" id="348842773">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="396" w="98" h="8" orient="0" id="519536861">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="360" w="8" h="80" orient="0" id="67320435">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1100783515" x="270" y="522" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="607269889" x="378" y="288" w="42" h="38" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vab848" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="288" w="134" h="8" orient="0" id="36095047">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="522" w="134" h="8" orient="0" id="1318911904">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="324" w="8" h="206" orient="0" id="1463009417">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="339505949" x="144" y="72" w="74" h="56" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1558383237" x="288" y="72" w="74" h="51" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="994406211" x="324" y="108" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="966551764" x="180" y="108" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="917438548" x="216" y="72" w="74" h="59" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="72" w="44" h="8" orient="0" id="1926676395">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="1576225195" x="72" y="72" w="74" h="28" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="24.9" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Meters836_862" group="" url="" version="" build="" crc="132603192" instances="1" key="" view="false" date="1615841401">
      <paramlist>
        <param name="Description" value="Branch 836 to 862" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Left" x="-18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Right" x="18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-10" y="-12" width="21" height="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-18" y1="0" x2="-9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Left" />
        <line x1="18" y1="0" x2="12" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Right" />
        <path d="M8.000 -5.000 A8 3 0 0 0 -0.000 -8.000" arc="-8,-8,9,-2,0,90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-7.000 -5.000 A8 3 0 0 1 1.000 -8.000" arc="-7,-8,10,-2,540,-90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="6" x2="4" y2="-6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="1" y="20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PQ]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="551056949" x="90" y="234" w="22" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Left" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1607018958" x="522" y="234" w="30" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Right" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="743242120" x="216" y="126" w="90" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-0.0007362" />
            <param name="Qd" value="-8.616e-006" />
            <param name="Vd" value="0.9224" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1408212608" x="126" y="234" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1945169803" x="468" y="234" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1414506733" x="306" y="234" w="72" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-0.02872" />
            <param name="Qd" value="-0.0132" />
            <param name="Vd" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1711939100" x="360" y="342" w="90" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-0.0008354" />
            <param name="Qd" value="-1.316e-005" />
            <param name="Vd" value="1.004" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="234" w="116" h="8" orient="0" id="2111878388">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="44" h="8" orient="0" id="1405486681">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="342" w="62" h="80" orient="0" id="1569522504">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="270" w="188" h="80" orient="0" id="1967449364">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="234" w="134" h="8" orient="0" id="1862038949">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="198" w="44" h="80" orient="0" id="887409835">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="126" w="206" h="80" orient="0" id="1771103591">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="234" w="62" h="8" orient="0" id="545875842">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Meters888_890" group="" url="" version="" build="" crc="101386581" instances="1" key="" view="false" date="1615841401">
      <paramlist>
        <param name="Description" value="Branch 888 to 890" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Left" x="-18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Right" x="18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-10" y="-12" width="21" height="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-18" y1="0" x2="-9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Left" />
        <line x1="18" y1="0" x2="12" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Right" />
        <path d="M8.000 -5.000 A8 3 0 0 0 -0.000 -8.000" arc="-8,-8,9,-2,0,90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-7.000 -5.000 A8 3 0 0 1 1.000 -8.000" arc="-7,-8,10,-2,540,-90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="6" x2="4" y2="-6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="1" y="20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PQ]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="457898488" x="90" y="234" w="22" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Left" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1991091779" x="522" y="234" w="30" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Right" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="931254343" x="216" y="126" w="64" h="94" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="2.4 [kV]" />
            <param name="TS" value="0.5 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="Va" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.1375" />
            <param name="Qd" value="0.0648" />
            <param name="Vd" value="0.8538" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1506858143" x="126" y="234" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="865654865" x="468" y="234" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1350035496" x="306" y="234" w="68" h="94" z="30" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="2.4" />
            <param name="TS" value="0.5 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="Vb" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.1364" />
            <param name="Qd" value="0.07171" />
            <param name="Vd" value="0.8647" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="138251910" x="360" y="342" w="68" h="94" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="2.4" />
            <param name="TS" value="0.5 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="Vc" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.1403" />
            <param name="Qd" value="0.06994" />
            <param name="Vd" value="0.889" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="234" w="116" h="8" orient="0" id="2125584477">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="44" h="8" orient="0" id="1554463975">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="342" w="62" h="80" orient="0" id="1859740495">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="270" w="188" h="80" orient="0" id="1267037670">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="234" w="134" h="8" orient="0" id="107877528">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="198" w="44" h="80" orient="0" id="1873542001">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="126" w="206" h="80" orient="0" id="1990387884">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="234" w="62" h="8" orient="0" id="141364774">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="594" y="252" w="306" h="108" id="1452781086">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Node Voltages (PU):

Expected           Measured        Error (%)
0.9167                  0.9129           1.37%
0.9235                  0.9263           0.03%
0.9177                  0.9183           0.07%]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1513914475" x="540" y="126" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Va" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="126" w="80" h="8" orient="0" id="797595325">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="191395592" x="612" y="126" w="36" h="24" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Va" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1215415012" x="540" y="162" w="16" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="162" w="80" h="8" orient="0" id="1948628660">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="191396408" x="612" y="162" w="36" h="24" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vb" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1177110729" x="540" y="198" w="14" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="198" w="80" h="8" orient="0" id="2128385871">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="191397224" x="612" y="198" w="36" h="24" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" name="frame" x="126" y="378" w="486" h="414" id="1370053888" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1370053888" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="551948000" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Va" link="191395592" color="0" bold="0" show="255" mode="0" />
            <paramlist link="551948000" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="2136739090" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Vb" link="191396408" color="0" bold="0" show="255" mode="0" />
            <paramlist link="2136739090" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1201059796" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="Vc" link="191397224" color="0" bold="0" show="255" mode="0" />
            <paramlist link="1201059796" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Meters834_842" group="" url="" version="" build="" crc="34505650" instances="0" key="" view="false" date="1615841397">
      <paramlist>
        <param name="Description" value="Branch 834 to 842" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Left" x="-18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Right" x="18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-10" y="-12" width="21" height="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-18" y1="0" x2="-9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Left" />
        <line x1="18" y1="0" x2="12" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Right" />
        <path d="M8.000 -5.000 A8 3 0 0 0 -0.000 -8.000" arc="-8,-8,9,-2,0,90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-7.000 -5.000 A8 3 0 0 1 1.000 -8.000" arc="-7,-8,10,-2,540,-90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="6" x2="4" y2="-6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="1" y="20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PQ]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="589876981" x="90" y="234" w="22" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Left" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1717879014" x="522" y="234" w="30" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Right" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="708014667" x="216" y="126" w="68" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.174" />
            <param name="Qd" value="0.02498" />
            <param name="Vd" value="1.03" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="781473806" x="126" y="234" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="326510900" x="468" y="234" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1557132654" x="306" y="234" w="68" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.2113" />
            <param name="Qd" value="0.04203" />
            <param name="Vd" value="1.029" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="294418565" x="360" y="342" w="68" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.1875" />
            <param name="Qd" value="0.03095" />
            <param name="Vd" value="1.038" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="234" w="116" h="8" orient="0" id="1622727902">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="44" h="8" orient="0" id="520513703">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="342" w="62" h="80" orient="0" id="1887960586">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="270" w="188" h="80" orient="0" id="1774629459">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="234" w="134" h="8" orient="0" id="1481369836">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="198" w="44" h="80" orient="0" id="1784819182">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="126" w="206" h="80" orient="0" id="1507689871">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="234" w="62" h="8" orient="0" id="1471506835">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Meters834_860" group="" url="" version="" build="" crc="46180852" instances="0" key="" view="false" date="1615841397">
      <paramlist>
        <param name="Description" value="Branch 834 to 860" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Left" x="-18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Right" x="18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-10" y="-12" width="21" height="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-18" y1="0" x2="-9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Left" />
        <line x1="18" y1="0" x2="12" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Right" />
        <path d="M8.000 -5.000 A8 3 0 0 0 -0.000 -8.000" arc="-8,-8,9,-2,0,90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-7.000 -5.000 A8 3 0 0 1 1.000 -8.000" arc="-7,-8,10,-2,540,-90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="6" x2="4" y2="-6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="1" y="20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PQ]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="182673564" x="90" y="234" w="22" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Left" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="782632922" x="522" y="234" w="30" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Right" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1780074273" x="216" y="126" w="66" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.1284" />
            <param name="Qd" value="-0.3392" />
            <param name="Vd" value="1.03" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="314998933" x="126" y="234" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1142489569" x="468" y="234" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="2048481541" x="306" y="234" w="66" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.119" />
            <param name="Qd" value="-0.3764" />
            <param name="Vd" value="1.029" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1385343200" x="360" y="342" w="66" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.1583" />
            <param name="Qd" value="-0.4055" />
            <param name="Vd" value="1.038" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="234" w="116" h="8" orient="0" id="848473467">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="44" h="8" orient="0" id="242011343">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="342" w="62" h="80" orient="0" id="1418995616">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="270" w="188" h="80" orient="0" id="1611152977">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="234" w="134" h="8" orient="0" id="1794408207">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="198" w="44" h="80" orient="0" id="812692023">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="126" w="206" h="80" orient="0" id="884101230">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="234" w="62" h="8" orient="0" id="151649054">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Meters858_834" group="" url="" version="" build="" crc="62632029" instances="1" key="" view="false" date="1615841397">
      <paramlist>
        <param name="Description" value="Branch 858 to 834" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Left" x="-18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Right" x="18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-10" y="-12" width="21" height="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-18" y1="0" x2="-9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Left" />
        <line x1="18" y1="0" x2="12" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Right" />
        <path d="M8.000 -5.000 A8 3 0 0 0 -0.000 -8.000" arc="-8,-8,9,-2,0,90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-7.000 -5.000 A8 3 0 0 1 1.000 -8.000" arc="-7,-8,10,-2,540,-90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="6" x2="4" y2="-6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="1" y="20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PQ]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="793020550" x="90" y="234" w="22" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Left" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1786035621" x="522" y="234" w="30" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Right" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1719003993" x="216" y="126" w="64" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.4078" />
            <param name="Qd" value="0.0149" />
            <param name="Vd" value="0.9275" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="639151429" x="126" y="234" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="2019486600" x="468" y="234" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="619081988" x="306" y="234" w="80" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.5176" />
            <param name="Qd" value="-0.001027" />
            <param name="Vd" value="1.006" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="2034686621" x="360" y="342" w="72" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.513" />
            <param name="Qd" value="-0.07016" />
            <param name="Vd" value="1.009" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="234" w="116" h="8" orient="0" id="158925330">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="44" h="8" orient="0" id="1287726984">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="342" w="62" h="80" orient="0" id="841884624">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="270" w="188" h="80" orient="0" id="1580938084">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="234" w="134" h="8" orient="0" id="769514111">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="198" w="44" h="80" orient="0" id="747784260">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="126" w="206" h="80" orient="0" id="1260085459">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="234" w="62" h="8" orient="0" id="2092955028">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Meters832_858" group="" url="" version="" build="" crc="46153561" instances="1" key="" view="false" date="1615841401">
      <paramlist>
        <param name="Description" value="Branch 832 to 858" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Left" x="-18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Right" x="18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-10" y="-12" width="21" height="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-18" y1="0" x2="-9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Left" />
        <line x1="18" y1="0" x2="12" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Right" />
        <path d="M8.000 -5.000 A8 3 0 0 0 -0.000 -8.000" arc="-8,-8,9,-2,0,90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-7.000 -5.000 A8 3 0 0 1 1.000 -8.000" arc="-7,-8,10,-2,540,-90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="6" x2="4" y2="-6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="1" y="20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PQ]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="605064412" x="90" y="234" w="22" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Left" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="652440960" x="522" y="234" w="30" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Right" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1875523766" x="216" y="126" w="68" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.4171" />
            <param name="Qd" value="0.01711" />
            <param name="Vd" value="0.9313" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="92034661" x="126" y="234" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="2050465695" x="468" y="234" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="729932194" x="306" y="234" w="68" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.5238" />
            <param name="Qd" value="0.00114" />
            <param name="Vd" value="1.011" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1548693376" x="360" y="342" w="66" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.5195" />
            <param name="Qd" value="-0.0699" />
            <param name="Vd" value="1.013" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="234" w="116" h="8" orient="0" id="361121660">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="44" h="8" orient="0" id="1408820905">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="342" w="62" h="80" orient="0" id="1252827286">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="270" w="188" h="80" orient="0" id="1685332691">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="234" w="134" h="8" orient="0" id="227371765">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="198" w="44" h="80" orient="0" id="1553421514">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="126" w="206" h="80" orient="0" id="1667534283">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="234" w="62" h="8" orient="0" id="685887864">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Meters832_888" group="" url="" version="" build="" crc="45448597" instances="1" key="" view="false" date="1615841401">
      <paramlist>
        <param name="Description" value="Branch 832 to 888" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Left" x="-18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Right" x="18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-10" y="-12" width="21" height="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-18" y1="0" x2="-9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Left" />
        <line x1="18" y1="0" x2="12" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Right" />
        <path d="M8.000 -5.000 A8 3 0 0 0 -0.000 -8.000" arc="-8,-8,9,-2,0,90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-7.000 -5.000 A8 3 0 0 1 1.000 -8.000" arc="-7,-8,10,-2,540,-90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="6" x2="4" y2="-6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="1" y="20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PQ]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="742915315" x="90" y="234" w="22" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Left" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="92924991" x="522" y="234" w="30" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Right" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1630282744" x="216" y="126" w="68" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.1469" />
            <param name="Qd" value="0.08336" />
            <param name="Vd" value="0.9313" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1801320160" x="126" y="234" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="873697479" x="468" y="234" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1132654894" x="306" y="234" w="68" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.1563" />
            <param name="Qd" value="0.08664" />
            <param name="Vd" value="1.011" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="213683733" x="360" y="342" w="68" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.159" />
            <param name="Qd" value="0.08676" />
            <param name="Vd" value="1.013" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="234" w="116" h="8" orient="0" id="2095269275">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="44" h="8" orient="0" id="1202290042">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="342" w="62" h="80" orient="0" id="1114973379">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="270" w="188" h="80" orient="0" id="980294874">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="234" w="134" h="8" orient="0" id="1798312883">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="198" w="44" h="80" orient="0" id="1825437749">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="126" w="206" h="80" orient="0" id="423374606">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="234" w="62" h="8" orient="0" id="940727339">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Meters852_832" group="" url="" version="" build="" crc="127478475" instances="1" key="" view="false" date="1615841404">
      <paramlist>
        <param name="Description" value="Branch 852 to 832" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Left" x="-18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Right" x="18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-10" y="-12" width="21" height="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-18" y1="0" x2="-9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Left" />
        <line x1="18" y1="0" x2="12" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Right" />
        <path d="M8.000 -5.000 A8 3 0 0 0 -0.000 -8.000" arc="-8,-8,9,-2,0,90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-7.000 -5.000 A8 3 0 0 1 1.000 -8.000" arc="-7,-8,10,-2,540,-90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="6" x2="4" y2="-6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="1" y="20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PQ]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <Wire classid="WireOrthogonal" name="" x="468" y="234" w="62" h="8" orient="0" id="1175082795">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="126" w="206" h="80" orient="0" id="750793136">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="198" w="44" h="80" orient="0" id="1064028984">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="234" w="134" h="8" orient="0" id="101020726">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="270" w="188" h="80" orient="0" id="992404884">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="342" w="62" h="80" orient="0" id="45013616">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="44" h="8" orient="0" id="1855006816">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="234" w="116" h="8" orient="0" id="441832292">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1179748632" x="360" y="342" w="68" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.6785" />
            <param name="Qd" value="0.01899" />
            <param name="Vd" value="0.9364" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1081335780" x="306" y="234" w="68" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.68" />
            <param name="Qd" value="0.08843" />
            <param name="Vd" value="0.9346" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="81218146" x="468" y="234" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="980724044" x="126" y="234" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1720657815" x="216" y="126" w="64" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.564" />
            <param name="Qd" value="0.1013" />
            <param name="Vd" value="0.8614" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1702028150" x="522" y="234" w="30" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Right" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1951006611" x="90" y="234" w="22" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Left" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Meters828_830" group="" url="" version="" build="" crc="101300979" instances="1" key="" view="false" date="1615841404">
      <paramlist>
        <param name="Description" value="Branch 828 to 830" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Left" x="-18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Right" x="18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-10" y="-12" width="21" height="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-18" y1="0" x2="-9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Left" />
        <line x1="18" y1="0" x2="12" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Right" />
        <path d="M8.000 -5.000 A8 3 0 0 0 -0.000 -8.000" arc="-8,-8,9,-2,0,90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-7.000 -5.000 A8 3 0 0 1 1.000 -8.000" arc="-7,-8,10,-2,540,-90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="6" x2="4" y2="-6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="1" y="20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PQ]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="805778766" x="90" y="234" w="22" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Left" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1655843278" x="522" y="234" w="30" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Right" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="255801030" x="216" y="126" w="63" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.6252" />
            <param name="Qd" value="0.1182" />
            <param name="Vd" value="0.9307" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1177572636" x="126" y="234" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1436280918" x="468" y="234" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1947164827" x="306" y="234" w="60" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.7436" />
            <param name="Qd" value="0.1102" />
            <param name="Vd" value="1.009" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1414521232" x="360" y="342" w="68" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.7425" />
            <param name="Qd" value="0.03857" />
            <param name="Vd" value="1.003" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="234" w="116" h="8" orient="0" id="1465083604">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="44" h="8" orient="0" id="256080224">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="342" w="62" h="80" orient="0" id="1822653148">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="270" w="188" h="80" orient="0" id="999076836">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="234" w="134" h="8" orient="0" id="618955030">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="198" w="44" h="80" orient="0" id="150627628">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="126" w="206" h="80" orient="0" id="88723769">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="234" w="62" h="8" orient="0" id="836139723">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Meters824_828" group="" url="" version="" build="" crc="76293017" instances="0" key="" view="false" date="1615775209">
      <paramlist>
        <param name="Description" value="Branch 824 to 828" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Left" x="-18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Right" x="18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-10" y="-12" width="21" height="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-18" y1="0" x2="-9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Left" />
        <line x1="18" y1="0" x2="12" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Right" />
        <path d="M8.000 -5.000 A8 3 0 0 0 -0.000 -8.000" arc="-8,-8,9,-2,0,90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-7.000 -5.000 A8 3 0 0 1 1.000 -8.000" arc="-7,-8,10,-2,540,-90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="6" x2="4" y2="-6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="1" y="20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PQ]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="503166903" x="90" y="234" w="22" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Left" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1811509896" x="522" y="234" w="30" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Right" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1880990901" x="216" y="126" w="63" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.4705" />
            <param name="Qd" value="0.225" />
            <param name="Vd" value="0.9178" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="413979017" x="126" y="234" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="408405069" x="468" y="234" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="227525067" x="306" y="234" w="64" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.5258" />
            <param name="Qd" value="0.2055" />
            <param name="Vd" value="0.9629" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1840989475" x="360" y="342" w="64" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.5391" />
            <param name="Qd" value="0.1806" />
            <param name="Vd" value="0.9615" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="234" w="116" h="8" orient="0" id="462623509">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="44" h="8" orient="0" id="1817743754">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="342" w="62" h="80" orient="0" id="49668929">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="270" w="188" h="80" orient="0" id="1596802538">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="234" w="134" h="8" orient="0" id="550864359">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="198" w="44" h="80" orient="0" id="1748751257">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="126" w="206" h="80" orient="0" id="830627621">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="234" w="62" h="8" orient="0" id="175661824">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Meters824" group="" url="" version="" build="" crc="7932600" instances="1" key="" view="false" date="1615841397">
      <paramlist>
        <param name="Description" value="Branch 824 -" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Left" x="-18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Right" x="18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-10" y="-12" width="21" height="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-18" y1="0" x2="-9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Left" />
        <line x1="18" y1="0" x2="12" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Right" />
        <path d="M8.000 -5.000 A8 3 0 0 0 -0.000 -8.000" arc="-8,-8,9,-2,0,90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-7.000 -5.000 A8 3 0 0 1 1.000 -8.000" arc="-7,-8,10,-2,540,-90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="6" x2="4" y2="-6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="1" y="20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PQ]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="890475908" x="90" y="234" w="22" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Left" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="997881671" x="522" y="234" w="30" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Right" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="324058151" x="216" y="126" w="90" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="7.328e-016" />
            <param name="Qd" value="-9.989e-015" />
            <param name="Vd" value="0.9317" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1116644578" x="126" y="234" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="554416017" x="468" y="234" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1344456782" x="306" y="234" w="68" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.04012" />
            <param name="Qd" value="0.01973" />
            <param name="Vd" value="1.01" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1612455578" x="360" y="342" w="90" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="1.668e-016" />
            <param name="Qd" value="-9.581e-015" />
            <param name="Vd" value="1.004" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="234" w="116" h="8" orient="0" id="850598741">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="44" h="8" orient="0" id="1512344363">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="342" w="62" h="80" orient="0" id="79318577">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="270" w="188" h="80" orient="0" id="204701748">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="234" w="134" h="8" orient="0" id="1580206856">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="198" w="44" h="80" orient="0" id="1175182188">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="126" w="206" h="80" orient="0" id="1927935421">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="234" w="62" h="8" orient="0" id="1856287945">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Meters816" group="" url="" version="" build="" crc="18531359" instances="1" key="" view="false" date="1615841397">
      <paramlist>
        <param name="Description" value="Branch 816 to 824" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Left" x="-18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Right" x="18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-10" y="-12" width="21" height="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-18" y1="0" x2="-9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Left" />
        <line x1="18" y1="0" x2="12" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Right" />
        <path d="M8.000 -5.000 A8 3 0 0 0 -0.000 -8.000" arc="-8,-8,9,-2,0,90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-7.000 -5.000 A8 3 0 0 1 1.000 -8.000" arc="-7,-8,10,-2,540,-90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="6" x2="4" y2="-6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="1" y="20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PQ]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="766003488" x="90" y="234" w="22" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Left" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1550075740" x="522" y="234" w="30" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Right" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1568406716" x="216" y="126" w="64" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.6645" />
            <param name="Qd" value="0.1247" />
            <param name="Vd" value="0.9447" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="2128017023" x="126" y="234" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="750552937" x="468" y="234" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1025602170" x="306" y="234" w="60" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.8361" />
            <param name="Qd" value="0.166" />
            <param name="Vd" value="1.025" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="180598300" x="360" y="342" w="68" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.81" />
            <param name="Qd" value="0.07042" />
            <param name="Vd" value="1.017" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="234" w="116" h="8" orient="0" id="899836152">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="44" h="8" orient="0" id="1857202684">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="342" w="62" h="80" orient="0" id="473120019">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="270" w="188" h="80" orient="0" id="1892540405">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="234" w="134" h="8" orient="0" id="1670329152">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="198" w="44" h="80" orient="0" id="1770005449">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="126" w="206" h="80" orient="0" id="869460595">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="234" w="62" h="8" orient="0" id="1806242348">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Meters814" group="" url="" version="" build="" crc="38970237" instances="1" key="" view="false" date="1615841395">
      <paramlist>
        <param name="Description" value="Branch 814 to 850" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Left" x="-18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Right" x="18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-10" y="-12" width="21" height="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-18" y1="0" x2="-9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Left" />
        <line x1="18" y1="0" x2="12" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Right" />
        <path d="M8.000 -5.000 A8 3 0 0 0 -0.000 -8.000" arc="-8,-8,9,-2,0,90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-7.000 -5.000 A8 3 0 0 1 1.000 -8.000" arc="-7,-8,10,-2,540,-90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="6" x2="4" y2="-6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="1" y="20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PQ]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1446662786" x="90" y="234" w="22" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Left" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1096167346" x="522" y="234" w="30" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Right" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="2022679410" x="216" y="126" w="64" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.8352" />
            <param name="Qd" value="0.2017" />
            <param name="Vd" value="0.8742" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="55498336" x="126" y="234" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="317080394" x="468" y="234" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1667438888" x="306" y="234" w="64" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.8364" />
            <param name="Qd" value="0.1661" />
            <param name="Vd" value="0.9486" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="318248687" x="360" y="342" w="64" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.8103" />
            <param name="Qd" value="0.0702" />
            <param name="Vd" value="0.9413" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="234" w="116" h="8" orient="0" id="941544983">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="44" h="8" orient="0" id="2032595799">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="342" w="62" h="80" orient="0" id="1512707021">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="270" w="188" h="80" orient="0" id="1485911445">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="234" w="134" h="8" orient="0" id="1306038348">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="198" w="44" h="80" orient="0" id="862998869">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="126" w="206" h="80" orient="0" id="246365844">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="234" w="62" h="8" orient="0" id="185208773">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Meters808" group="" url="" version="" build="" crc="111425942" instances="1" key="" view="false" date="1615841395">
      <paramlist>
        <param name="Description" value="Branch 808 to 812" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Left" x="-18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Right" x="18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-10" y="-12" width="21" height="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-18" y1="0" x2="-9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Left" />
        <line x1="18" y1="0" x2="12" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Right" />
        <path d="M8.000 -5.000 A8 3 0 0 0 -0.000 -8.000" arc="-8,-8,9,-2,0,90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-7.000 -5.000 A8 3 0 0 1 1.000 -8.000" arc="-7,-8,10,-2,540,-90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="6" x2="4" y2="-6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="1" y="20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PQ]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1205532481" x="90" y="234" w="22" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Left" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1120508866" x="522" y="234" w="30" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Right" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="957760720" x="216" y="126" w="64" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="1.157" />
            <param name="Qd" value="0.3522" />
            <param name="Vd" value="0.9868" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1949061598" x="126" y="234" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1541338670" x="468" y="234" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1853469578" x="306" y="234" w="62" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.9364" />
            <param name="Qd" value="0.2389" />
            <param name="Vd" value="1.012" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1080826652" x="360" y="342" w="62" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.93" />
            <param name="Qd" value="0.1286" />
            <param name="Vd" value="1.011" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="234" w="116" h="8" orient="0" id="90647385">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="44" h="8" orient="0" id="730610263">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="342" w="62" h="80" orient="0" id="1649015751">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="270" w="188" h="80" orient="0" id="387387629">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="234" w="134" h="8" orient="0" id="898483368">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="198" w="44" h="80" orient="0" id="1645923657">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="126" w="206" h="80" orient="0" id="1675677750">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="234" w="62" h="8" orient="0" id="1712215814">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Meters806" group="" url="" version="" build="" crc="21131482" instances="1" key="" view="false" date="1615841394">
      <paramlist>
        <param name="Description" value="Branch 806 to 808" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Left" x="-18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Right" x="18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-10" y="-12" width="21" height="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-18" y1="0" x2="-9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Left" />
        <line x1="18" y1="0" x2="12" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Right" />
        <path d="M8.000 -5.000 A8 3 0 0 0 -0.000 -8.000" arc="-8,-8,9,-2,0,90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-7.000 -5.000 A8 3 0 0 1 1.000 -8.000" arc="-7,-8,10,-2,540,-90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="6" x2="4" y2="-6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="1" y="20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PQ]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="37701698" x="90" y="234" w="22" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Left" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="759197974" x="522" y="234" w="30" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Right" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1407920462" x="216" y="126" w="62" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="1.212" />
            <param name="Qd" value="0.3798" />
            <param name="Vd" value="1.042" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1379174957" x="126" y="234" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="545150512" x="468" y="234" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1445358021" x="306" y="234" w="62" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.978" />
            <param name="Qd" value="0.2687" />
            <param name="Vd" value="1.046" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1583626770" x="360" y="342" w="62" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.9593" />
            <param name="Qd" value="0.1364" />
            <param name="Vd" value="1.046" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="234" w="116" h="8" orient="0" id="687343675">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="44" h="8" orient="0" id="91263144">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="342" w="62" h="80" orient="0" id="2091786398">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="270" w="188" h="80" orient="0" id="1752150080">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="234" w="134" h="8" orient="0" id="902605280">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="198" w="44" h="80" orient="0" id="1183769438">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="126" w="206" h="80" orient="0" id="397786496">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="234" w="62" h="8" orient="0" id="1080408894">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Meters800" group="" url="" version="" build="" crc="31468376" instances="0" key="" view="false" date="1615775199">
      <paramlist>
        <param name="Description" value="Branch 800 to 802" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Left" x="-18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Right" x="18" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-10" y="-12" width="21" height="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-18" y1="0" x2="-9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Left" />
        <line x1="18" y1="0" x2="12" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Right" />
        <path d="M8.000 -5.000 A8 3 0 0 0 -0.000 -8.000" arc="-8,-8,9,-2,0,90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-7.000 -5.000 A8 3 0 0 1 1.000 -8.000" arc="-7,-8,10,-2,540,-90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="6" x2="4" y2="-6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="1" y="20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PQ]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="217121312" x="90" y="234" w="22" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Left" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1111638584" x="522" y="234" w="30" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Right" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="899202354" x="216" y="126" w="62" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.7344" />
            <param name="Qd" value="0.3347" />
            <param name="Vd" value="1.002" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1993697981" x="126" y="234" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1284613235" x="468" y="234" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1806101821" x="306" y="234" w="62" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.6695" />
            <param name="Qd" value="0.2616" />
            <param name="Vd" value="1.002" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1017671267" x="360" y="342" w="60" h="94" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="14.376 [kV]" />
            <param name="TS" value="0.2 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.6287" />
            <param name="Qd" value="0.204" />
            <param name="Vd" value="1.002" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="234" w="116" h="8" orient="0" id="137452351">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="234" w="44" h="8" orient="0" id="1311513184">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="342" w="62" h="80" orient="0" id="864190791">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="270" w="188" h="80" orient="0" id="1014322511">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="180" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="234" w="134" h="8" orient="0" id="14779510">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="198" w="44" h="80" orient="0" id="774839327">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="126" w="206" h="80" orient="0" id="171996760">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="234" w="62" h="8" orient="0" id="159060844">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="regulator2" group="" url="" version="" build="" crc="81109439" instances="1" key="" view="false" date="1615841401">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <line x1="-36" y1="0" x2="-17" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="in" />
        <line x1="36" y1="0" x2="18" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="out" />
        <text x="4" y="30" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Regulator 2]]></text>
        <ellipse cx="1" cy="-1" rx="18" ry="18" stroke="Black" stroke-dasharray="none" stroke-width="0.6" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-17" y1="13" x2="20" y2="-16" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="16" y1="-15" x2="19" y2="-16" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="18" y1="-11" x2="20" y2="-16" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-27" y="-12" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[852]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="669104112" x="180" y="360" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xfmr-2w" defn="master:xfmr-2w" id="25743993" x="396" y="486" w="74" h="78" z="230" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Tmva" value="0.5 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Xl" value="0.000001 [pu]" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Ideal" value="1" />
            <param name="Tap" value="2" />
            <param name="View" value="2" />
            <param name="V1" value="14.376 [kV]" />
            <param name="V2" value="14.376 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1.0 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="1 [%]" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="287688176" x="180" y="360" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="360" w="152" h="8" orient="0" id="595342161">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="324" w="152" h="98" orient="0" id="842228950">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="144" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="396" w="152" h="98" orient="0" id="1288229041">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
          <vertex x="144" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="270" w="44" h="296" orient="0" id="1758156617">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="288" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="396" w="44" h="8" orient="0" id="635424038">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="522" w="44" h="8" orient="0" id="927386036">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="886573216" x="324" y="558" w="20" h="26" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1906384824" x="612" y="360" w="18" h="30" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1327437454" x="612" y="360" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="360" w="116" h="8" orient="0" id="1800325007">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="324" w="116" h="98" orient="0" id="1084244742">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="-108" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="270" w="44" h="296" orient="0" id="743510400">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="288" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="396" w="44" h="8" orient="0" id="1618407138">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="522" w="44" h="8" orient="0" id="1894568419">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="881607635" x="468" y="558" w="20" h="26" z="0" orient="7" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-2w" defn="master:xfmr-2w" id="158705502" x="396" y="234" w="74" h="78" z="270" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Tmva" value="0.5 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Xl" value="0.000001 [pu]" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Ideal" value="1" />
            <param name="Tap" value="2" />
            <param name="View" value="2" />
            <param name="V1" value="14.376 [kV]" />
            <param name="V2" value="14.376 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1.0 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="1 [%]" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xfmr-2w" defn="master:xfmr-2w" id="2029243799" x="396" y="360" w="74" h="78" z="250" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Tmva" value="0.5 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Xl" value="0.00001 [pu]" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Ideal" value="1" />
            <param name="Tap" value="2" />
            <param name="View" value="2" />
            <param name="V1" value="14.376 [kV]" />
            <param name="V2" value="14.376 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1.0 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="1 [%]" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:Reg2A" defn="IEEE34_no_wind_main:Reg2A" id="59629274" x="774" y="216" w="112" h="80" z="30" orient="0" link="-1">
          <paramlist link="-1" name="" />
          <paramlist link="1144797063" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1.2" />
          </paramlist>
          <paramlist link="164008426" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1267333838" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1560823523" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="61698664" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="97757962" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1.2" />
          </paramlist>
          <paramlist link="1642056282" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1291529272" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="164008426" name="">
            <param name="ymin" value="-8" />
            <param name="ymax" value="8" />
          </paramlist>
          <paramlist link="1267333838" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1560823523" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="40" />
          </paramlist>
          <paramlist link="61698664" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="120" />
          </paramlist>
          <paramlist link="1642056282" name="">
            <param name="ymin" value="-0.5" />
            <param name="ymax" value="0.5" />
          </paramlist>
          <paramlist link="1291529272" name="">
            <param name="ymin" value="-0.04" />
            <param name="ymax" value="0.04" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:Reg2B" defn="IEEE34_no_wind_main:Reg2B" id="23631518" x="774" y="342" w="112" h="80" z="80" orient="0" link="-1">
          <paramlist link="-1" name="" />
          <paramlist link="1145417335" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="4.5" />
          </paramlist>
          <paramlist link="1495788053" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="287888453" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1742621256" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="205801607" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="190735249" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="4" />
          </paramlist>
          <paramlist link="806736334" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1724477493" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1495788053" name="">
            <param name="ymin" value="-30" />
            <param name="ymax" value="30" />
          </paramlist>
          <paramlist link="287888453" name="">
            <param name="ymin" value="-7.5" />
            <param name="ymax" value="15" />
          </paramlist>
          <paramlist link="1742621256" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="160" />
          </paramlist>
          <paramlist link="205801607" name="">
            <param name="ymin" value="-25" />
            <param name="ymax" value="20" />
          </paramlist>
          <paramlist link="806736334" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1724477493" name="">
            <param name="ymin" value="-0.4" />
            <param name="ymax" value="0.4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:Reg2C" defn="IEEE34_no_wind_main:Reg2C" id="1723457928" x="774" y="450" w="112" h="80" z="190" orient="0" link="-1">
          <paramlist link="-1" name="" />
          <paramlist link="1614851796" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="4" />
          </paramlist>
          <paramlist link="743193306" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1814837835" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="914880171" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1443333467" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="727773948" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="3.5" />
          </paramlist>
          <paramlist link="284196811" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1083149632" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="743193306" name="">
            <param name="ymin" value="-25" />
            <param name="ymax" value="25" />
          </paramlist>
          <paramlist link="1814837835" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="14" />
          </paramlist>
          <paramlist link="914880171" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="120" />
          </paramlist>
          <paramlist link="1443333467" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="22.5" />
          </paramlist>
          <paramlist link="284196811" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2.5" />
          </paramlist>
          <paramlist link="1083149632" name="">
            <param name="ymin" value="-0.125" />
            <param name="ymax" value="0.125" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1207769454" x="720" y="198" w="24" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ea2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="873358912" x="720" y="234" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="791306852" x="720" y="324" w="24" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Eb2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="513320594" x="720" y="360" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ib2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="927711005" x="720" y="432" w="22" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ec2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="21271011" x="720" y="468" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ic2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1295600695" x="846" y="216" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPa2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="713276774" x="846" y="342" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPb2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1937230606" x="846" y="450" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPc2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="216" w="26" h="8" orient="0" id="2089512249">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="342" w="44" h="8" orient="0" id="1199139976">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="450" w="26" h="8" orient="0" id="836504338">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="1725149207" x="432" y="234" w="38" h="24" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="1991551696" x="504" y="234" w="24" h="29" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ea2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="396" w="8" h="98" orient="0" id="861738889">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="486" w="116" h="8" orient="0" id="702119916">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="1845081855" x="540" y="360" w="38" h="24" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ib2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="277633430" x="540" y="486" w="38" h="24" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ic2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="1143090890" x="522" y="360" w="24" h="29" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Eb2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="1376912259" x="522" y="486" w="22" h="29" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ec2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="392734185" x="360" y="198" w="36" h="20" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPa2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1722175606" x="360" y="324" w="36" h="20" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPb2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2123811588" x="360" y="450" w="36" h="20" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPc2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="846" y="216" w="26" h="8" orient="0" id="1053157659">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="191449856" x="1008" y="216" w="36" h="24" z="260" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPa2" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="191450264" x="1008" y="342" w="36" h="24" z="240" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPb2" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="191450672" x="1008" y="450" w="36" h="24" z="220" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPc2" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="315660111" x="900" y="216" w="74" h="59" z="150" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1957654508" x="864" y="252" w="67" h="17" z="40" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1336137758" x="972" y="216" w="74" h="55" z="160" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="313436061" x="936" y="252" w="67" h="17" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.00625" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="539315117" x="900" y="342" w="74" h="59" z="170" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1702982016" x="972" y="342" w="74" h="55" z="180" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="2037298182" x="972" y="450" w="74" h="55" z="210" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1447828045" x="864" y="378" w="67" h="17" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1155834306" x="936" y="378" w="67" h="17" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.00625" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1261391177" x="864" y="486" w="67" h="17" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="926910311" x="936" y="486" w="67" h="17" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.00625" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1444197012" x="900" y="450" w="74" h="59" z="200" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="756" y="558" w="216" h="126" id="726063207" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Meter" name="" link="191449856" />
          <Control classid="Meter" name="" link="191450264" />
          <Control classid="Meter" name="" link="191450672" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="846" y="450" w="26" h="8" orient="0" id="1214826041">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="regulator1" group="" url="" version="" build="" crc="25713641" instances="1" key="" view="false" date="1615841395">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <line x1="-36" y1="0" x2="-18" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="in" />
        <line x1="36" y1="0" x2="18" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="out" />
        <text x="3" y="31" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Regulator 1]]></text>
        <ellipse cx="0" cy="0" rx="18" ry="18" stroke="Black" stroke-dasharray="none" stroke-width="0.6" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-18" y1="14" x2="19" y2="-15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="15" y1="-14" x2="18" y2="-15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="17" y1="-10" x2="19" y2="-15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-28" y="-12" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[814]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1767543042" x="180" y="360" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xfmr-2w" defn="master:xfmr-2w" id="2115213022" x="396" y="234" w="74" h="78" z="310" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Tmva" value="0.5 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Xl" value="0.000001 [pu]" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Ideal" value="1" />
            <param name="Tap" value="2" />
            <param name="View" value="2" />
            <param name="V1" value="14.376 [kV]" />
            <param name="V2" value="14.376 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1.0 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="1 [%]" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1594338007" x="180" y="360" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="360" w="152" h="8" orient="0" id="624192415">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="324" w="152" h="98" orient="0" id="724178185">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="144" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="270" w="44" h="296" orient="0" id="1769073099">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="288" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="396" w="44" h="8" orient="0" id="16255806">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="522" w="44" h="8" orient="0" id="1495090432">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1159344106" x="324" y="558" w="20" h="26" z="0" orient="1" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1028121982" x="612" y="360" w="18" h="30" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1848187817" x="612" y="360" w="38" h="75" z="1" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="360" w="116" h="8" orient="0" id="414708399">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="324" w="116" h="98" orient="0" id="1522353566">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="-108" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="270" w="44" h="296" orient="0" id="1518794695">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="288" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="396" w="44" h="8" orient="0" id="1471558083">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="522" w="44" h="8" orient="0" id="103224164">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1291057444" x="468" y="558" w="20" h="26" z="0" orient="7" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-2w" defn="master:xfmr-2w" id="1926883704" x="396" y="360" w="74" h="78" z="270" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Tmva" value="0.5 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Xl" value="0.000001 [pu]" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Ideal" value="1" />
            <param name="Tap" value="2" />
            <param name="View" value="2" />
            <param name="V1" value="14.376 [kV]" />
            <param name="V2" value="14.376 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1.0 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="1 [%]" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xfmr-2w" defn="master:xfmr-2w" id="751456012" x="396" y="486" w="74" h="78" z="250" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Tmva" value="0.5 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Xl" value="0.000001 [pu]" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Ideal" value="1" />
            <param name="Tap" value="2" />
            <param name="View" value="2" />
            <param name="V1" value="14.376 [kV]" />
            <param name="V2" value="14.376 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1.0 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="1 [%]" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="396" w="8" h="98" orient="0" id="1344195710">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="486" w="152" h="8" orient="0" id="1243618101">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="396" w="8" h="98" orient="0" id="1135718695">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="486" w="116" h="8" orient="0" id="2103160562">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="592860021" x="486" y="234" w="24" h="29" z="20" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ea1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="1347236624" x="432" y="234" w="38" h="24" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1249554112" x="720" y="216" w="24" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ea1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1982906524" x="720" y="252" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ia1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="425323076" x="846" y="234" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPa1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1002903680" x="360" y="198" w="36" h="20" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPa1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="234" w="26" h="8" orient="0" id="1951977438">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:Reg1A" defn="IEEE34_no_wind_main:Reg1A" id="1047217675" x="774" y="234" w="112" h="80" z="40" orient="0" link="-1">
          <paramlist link="-1" name="" />
          <paramlist link="767280612" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1.2" />
          </paramlist>
          <paramlist link="1431134029" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="611086755" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="749575429" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1250085809" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="2009496289" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="4.5" />
          </paramlist>
          <paramlist link="487672015" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="753686330" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="633878529" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="6" />
          </paramlist>
          <paramlist link="422040013" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1431134029" name="">
            <param name="ymin" value="-25" />
            <param name="ymax" value="25" />
          </paramlist>
          <paramlist link="611086755" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="749575429" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="140" />
          </paramlist>
          <paramlist link="1250085809" name="">
            <param name="ymin" value="-3" />
            <param name="ymax" value="0.5" />
          </paramlist>
          <paramlist link="487672015" name="">
            <param name="ymin" value="-10" />
            <param name="ymax" value="20" />
          </paramlist>
          <paramlist link="753686330" name="">
            <param name="ymin" value="-0.4" />
            <param name="ymax" value="0.4" />
          </paramlist>
          <paramlist link="422040013" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="783505779" x="540" y="360" w="38" h="24" z="90" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ib1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="1432946258" x="540" y="486" w="38" h="24" z="140" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ic1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="1059818086" x="522" y="360" w="24" h="29" z="80" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Eb1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="1427956357" x="522" y="486" w="22" h="29" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ec1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:Reg1B" defn="IEEE34_no_wind_main:Reg1B" id="1595488523" x="774" y="342" w="112" h="80" z="100" orient="0" link="-1">
          <paramlist link="-1" name="" />
          <paramlist link="1063446376" name="">
            <param name="xmin" value="1.1" />
            <param name="xmax" value="1.35" />
          </paramlist>
          <paramlist link="1565851828" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1682623297" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="2132468411" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1846861351" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="43011272" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="6" />
          </paramlist>
          <paramlist link="1034340351" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="552002649" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1565851828" name="">
            <param name="ymin" value="-25" />
            <param name="ymax" value="25" />
          </paramlist>
          <paramlist link="1682623297" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="2132468411" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1846861351" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1034340351" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="552002649" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:Reg1C" defn="IEEE34_no_wind_main:Reg1C" id="2115318662" x="774" y="468" w="112" h="80" z="150" orient="0" link="-1">
          <paramlist link="-1" name="" />
          <paramlist link="1253704152" name="">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="6.000000" />
          </paramlist>
          <paramlist link="1602153914" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="2066807038" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1896012996" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="243664394" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="841585288" name="">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="6.000000" />
          </paramlist>
          <paramlist link="1238006309" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="297641028" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1602153914" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="2066807038" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1896012996" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="243664394" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="1238006309" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist link="297641028" name="">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="792600625" x="720" y="324" w="24" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Eb1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1715653414" x="720" y="360" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ib1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="584463122" x="720" y="450" w="22" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ec1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="662179706" x="720" y="486" w="18" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ic1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="625696433" x="846" y="342" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPb1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1784709785" x="846" y="468" w="36" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPc1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="342" w="26" h="8" orient="0" id="558779812">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="468" w="26" h="8" orient="0" id="2010782027">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1179724750" x="360" y="324" w="36" h="20" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPb1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="919673711" x="360" y="450" w="36" h="20" z="1" orient="6" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPc1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="191468216" x="990" y="234" w="36" h="24" z="280" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPa1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="191468624" x="990" y="342" w="36" h="24" z="260" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPb1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="191469032" x="990" y="468" w="36" h="24" z="240" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="TAPc1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="594" y="558" w="216" h="126" id="1177811667" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Meter" name="" link="191468216" />
          <Control classid="Meter" name="" link="191468624" />
          <Control classid="Meter" name="" link="191469032" />
        </Frame>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="84152018" x="882" y="234" w="74" h="59" z="180" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1121674622" x="846" y="270" w="67" h="17" z="60" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1976640723" x="954" y="234" w="74" h="55" z="190" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1635914655" x="918" y="270" w="67" h="17" z="70" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.00625" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="553953861" x="882" y="342" w="74" h="59" z="200" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1264387680" x="954" y="342" w="74" h="55" z="210" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1882360308" x="882" y="468" w="74" h="59" z="220" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="353172584" x="954" y="468" w="74" h="55" z="230" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="2048357156" x="846" y="378" w="67" h="17" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1553554510" x="918" y="378" w="67" h="17" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.00625" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="357560749" x="846" y="504" w="67" h="17" z="160" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1165714298" x="918" y="504" w="67" h="17" z="170" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.00625" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="2084341028" x="684" y="252" w="74" h="28" z="50" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="191474744" x="648" y="252" w="24" h="36" z="290" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="&lt;Untitled&gt;" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" name="frame" x="18" y="594" w="576" h="288" id="1682980178" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1682980178" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="472248319" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="2.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <Curve classid="Curve" name="&lt;Untitled&gt;" link="191474744" color="0" bold="0" show="255" mode="0" />
            <Curve classid="Curve" name="&lt;Untitled&gt;" link="191475560" color="0" bold="0" show="255" mode="0" />
            <paramlist link="472248319" name="">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="334914583" x="684" y="216" w="74" h="28" z="30" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="191475560" x="648" y="216" w="24" h="36" z="300" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="&lt;Untitled&gt;" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DIload840" group="" url="" version="" build="" crc="108058683" instances="1" key="" view="false" date="1615841400">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="" type="Switched" internal="false"><![CDATA[true]]></port>
        <rect x="-39" y="-7" width="76" height="17" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="in" />
        <text x="-1" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[DIload840]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="962967280" x="342" y="360" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1428349477" x="378" y="360" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="324" w="188" h="8" orient="0" id="1581075730">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="360" w="188" h="8" orient="0" id="1357927830">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="396" w="188" h="8" orient="0" id="250574565">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="324" w="8" h="170" orient="0" id="686204944">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="360" w="8" h="80" orient="0" id="1782656398">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="396" w="8" h="44" orient="0" id="1625910561">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="432" w="8" h="62" orient="0" id="1495624485">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="486" w="44" h="8" orient="0" id="599942493">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="486" w="44" h="8" orient="0" id="833993762">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="360" w="44" h="8" orient="0" id="887465288">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:IloadAB840" defn="IEEE34_no_wind_main:IloadAB840" id="1674493677" x="468" y="432" w="73" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:IloadBC840" defn="IEEE34_no_wind_main:IloadBC840" id="163657462" x="540" y="432" w="73" h="17" z="20" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DIload836" group="" url="" version="" build="" crc="89643588" instances="1" key="" view="false" date="1615841400">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="" type="Switched" internal="false"><![CDATA[true]]></port>
        <rect x="-39" y="-7" width="76" height="17" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="in" />
        <text x="-1" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[DIload836]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1486408334" x="126" y="306" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="557606724" x="162" y="306" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="270" w="188" h="8" orient="0" id="1365951394">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="306" w="188" h="8" orient="0" id="326078570">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="342" w="188" h="8" orient="0" id="1141823463">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="270" w="8" h="170" orient="0" id="329669066">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="306" w="8" h="80" orient="0" id="1016255909">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="342" w="8" h="44" orient="0" id="928236433">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="378" w="8" h="62" orient="0" id="287381358">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="432" w="44" h="8" orient="0" id="520878476">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="432" w="44" h="8" orient="0" id="2057964134">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="306" w="44" h="8" orient="0" id="993203561">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:IloadAB836" defn="IEEE34_no_wind_main:IloadAB836" id="1016487517" x="252" y="378" w="73" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:IloadBC836" defn="IEEE34_no_wind_main:IloadBC836" id="1520500398" x="324" y="378" w="73" h="17" z="20" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DZload860" group="" url="" version="" build="" crc="41307583" instances="1" key="" view="false" date="1615841399">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-39" y="-7" width="76" height="17" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="in" />
        <text x="-1" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[DZload860]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1875709524" x="72" y="216" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1755616006" x="108" y="216" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="72" y="216" w="44" h="8" orient="0" id="1335718745">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="180" w="188" h="8" orient="0" id="925923095">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="216" w="188" h="8" orient="0" id="322049780">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="252" w="188" h="8" orient="0" id="567114380">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="180" w="8" h="170" orient="0" id="784526757">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="216" w="8" h="98" orient="0" id="973049185">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="252" w="8" h="44" orient="0" id="80859210">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="288" w="8" h="62" orient="0" id="589754544">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="342" w="44" h="8" orient="0" id="1624733535">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="342" w="44" h="8" orient="0" id="1415241542">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="270" w="26" h="8" orient="0" id="297736164">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="270" w="26" h="8" orient="0" id="1172237682">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="306" w="26" h="8" orient="0" id="73753583">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="306" w="26" h="8" orient="0" id="557107512">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="270" w="26" h="8" orient="0" id="675933491">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="270" w="26" h="8" orient="0" id="1124079582">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="306" w="26" h="8" orient="0" id="1194554516">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="306" w="26" h="8" orient="0" id="358724705">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="342" w="8" h="44" orient="0" id="1541702163">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="342" w="26" h="8" orient="0" id="2096132321">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="342" w="26" h="8" orient="0" id="957406611">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="378" w="26" h="8" orient="0" id="1793814759">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="378" w="26" h="8" orient="0" id="1198010183">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="342" w="8" h="44" orient="0" id="414126090">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1810810962" x="180" y="270" w="76" h="29" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="116251 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="1552309448" x="180" y="306" w="58" h="24" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="616.72 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1998023116" x="252" y="270" w="70" h="29" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="93001 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="438359232" x="252" y="306" w="58" h="24" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="493.38 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="664745557" x="216" y="342" w="70" h="29" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="16909 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="2013886256" x="216" y="378" w="44" h="24" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="89.7 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="2010051413" x="234" y="270" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DZload834" group="" url="" version="" build="" crc="103201668" instances="1" key="" view="false" date="1615841399">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-39" y="-7" width="76" height="17" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="in" />
        <text x="-1" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[DZload834]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1854979048" x="72" y="216" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="639685016" x="108" y="216" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="72" y="216" w="44" h="8" orient="0" id="1982894768">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="180" w="188" h="8" orient="0" id="1031403430">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="216" w="188" h="8" orient="0" id="251860300">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="252" w="188" h="8" orient="0" id="1653080944">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="180" w="8" h="170" orient="0" id="2034814363">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="216" w="8" h="98" orient="0" id="995205658">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="252" w="8" h="44" orient="0" id="104196040">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="288" w="8" h="62" orient="0" id="468750287">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="342" w="44" h="8" orient="0" id="1732364032">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="342" w="44" h="8" orient="0" id="84863023">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="270" w="26" h="8" orient="0" id="311435564">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="270" w="26" h="8" orient="0" id="1230513426">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="306" w="26" h="8" orient="0" id="655614331">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="306" w="26" h="8" orient="0" id="870690624">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="270" w="26" h="8" orient="0" id="1873316394">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="270" w="26" h="8" orient="0" id="1052494973">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="306" w="26" h="8" orient="0" id="848751958">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="306" w="26" h="8" orient="0" id="1289641363">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="342" w="8" h="44" orient="0" id="1281417688">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="342" w="26" h="8" orient="0" id="1725992642">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="342" w="26" h="8" orient="0" id="2059249534">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="378" w="26" h="8" orient="0" id="248894228">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="378" w="26" h="8" orient="0" id="2114564564">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="342" w="8" h="44" orient="0" id="439386956">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1529374126" x="180" y="270" w="80" h="29" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="58125.9 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="548860213" x="180" y="306" w="58" h="24" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="308.36 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="232092172" x="252" y="270" w="80" h="29" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="46500.7 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="548758734" x="252" y="306" w="58" h="24" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="246.69 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="176935994" x="216" y="342" w="80" h="29" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="8454.68 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="1400388853" x="216" y="378" w="50" h="24" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="44.85 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1864775343" x="234" y="270" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DPQload836" group="" url="" version="" build="" crc="74155628" instances="1" key="" view="false" date="1615841400">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-39" y="-7" width="76" height="17" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="in" />
        <text x="-1" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[DPQload836]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1643626850" x="270" y="324" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1642794646" x="270" y="324" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="288" w="188" h="8" orient="0" id="416880896">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="324" w="188" h="8" orient="0" id="139532006">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="360" w="188" h="8" orient="0" id="1775093991">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="288" w="8" h="170" orient="0" id="1595247432">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="324" w="8" h="80" orient="0" id="2043217143">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="360" w="8" h="44" orient="0" id="1049768254">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="396" w="8" h="62" orient="0" id="1525192021">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="450" w="44" h="8" orient="0" id="1102693652">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="450" w="44" h="8" orient="0" id="860999332">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:loadCA836" defn="IEEE34_no_wind_main:loadCA836" id="1898754836" x="396" y="450" w="73" h="17" z="30" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:loadBC836" defn="IEEE34_no_wind_main:loadBC836" id="1698729808" x="432" y="396" w="73" h="17" z="20" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:loadAB836" defn="IEEE34_no_wind_main:loadAB836" id="2061260790" x="360" y="396" w="73" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DPQload860" group="" url="" version="" build="" crc="29251108" instances="1" key="" view="false" date="1615841399">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-39" y="-7" width="76" height="17" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="in" />
        <text x="-1" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[DPQload860]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1214641320" x="306" y="234" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1038356381" x="306" y="234" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="198" w="188" h="8" orient="0" id="1206223823">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="234" w="188" h="8" orient="0" id="679979393">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="270" w="188" h="8" orient="0" id="2039956237">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="198" w="8" h="170" orient="0" id="822369173">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="234" w="8" h="80" orient="0" id="2000685042">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="270" w="8" h="44" orient="0" id="2113315002">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="306" w="8" h="62" orient="0" id="529984745">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="360" w="44" h="8" orient="0" id="678263564">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="360" w="44" h="8" orient="0" id="1544101341">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:loadCA860" defn="IEEE34_no_wind_main:loadCA860" id="483349969" x="432" y="360" w="73" h="17" z="30" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:loadBC860" defn="IEEE34_no_wind_main:loadBC860" id="1688020269" x="468" y="306" w="73" h="17" z="20" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:loadAB860" defn="IEEE34_no_wind_main:loadAB860" id="89084414" x="396" y="306" w="73" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DPQload834" group="" url="" version="" build="" crc="39908019" instances="1" key="" view="false" date="1615841398">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-39" y="-7" width="76" height="17" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="in" />
        <text x="-1" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[DPQload834]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1571526704" x="270" y="288" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1306746430" x="270" y="288" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="252" w="188" h="8" orient="0" id="1398255206">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="288" w="188" h="8" orient="0" id="572461817">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="324" w="188" h="8" orient="0" id="649778975">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="252" w="8" h="170" orient="0" id="1840042777">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="288" w="8" h="80" orient="0" id="2079108332">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="324" w="8" h="44" orient="0" id="676071801">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="360" w="8" h="62" orient="0" id="2055650036">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="414" w="44" h="8" orient="0" id="57596265">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="414" w="44" h="8" orient="0" id="61394832">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:loadCA834" defn="IEEE34_no_wind_main:loadCA834" id="478013097" x="396" y="414" w="73" h="17" z="30" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:loadBC834" defn="IEEE34_no_wind_main:loadBC834" id="1239186234" x="432" y="360" w="73" h="17" z="20" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:loadAB834" defn="IEEE34_no_wind_main:loadAB834" id="621078782" x="360" y="360" w="73" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DPQload858" group="" url="" version="" build="" crc="15221305" instances="1" key="" view="false" date="1615841398">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-39" y="-7" width="76" height="17" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="in" />
        <text x="-1" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[DPQload858]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1450677989" x="252" y="324" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1765825916" x="252" y="324" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="288" w="188" h="8" orient="0" id="312056749">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="324" w="188" h="8" orient="0" id="1477711733">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="360" w="188" h="8" orient="0" id="1834174192">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="288" w="8" h="170" orient="0" id="385439656">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="324" w="8" h="80" orient="0" id="1080041537">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="360" w="8" h="44" orient="0" id="2012797858">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="396" w="8" h="62" orient="0" id="568805017">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="450" w="44" h="8" orient="0" id="1285888386">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="450" w="44" h="8" orient="0" id="1118693099">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="IEEE34_no_wind:loadCA858" defn="IEEE34_no_wind_main:loadCA858" id="2146361971" x="378" y="450" w="73" h="17" z="30" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:loadBC858" defn="IEEE34_no_wind_main:loadBC858" id="911778799" x="414" y="396" w="73" h="17" z="20" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="IEEE34_no_wind:loadAB858" defn="IEEE34_no_wind_main:loadAB858" id="2131669681" x="342" y="396" w="73" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DZload858" group="" url="" version="" build="" crc="68864174" instances="1" key="" view="false" date="1615841397">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-39" y="-7" width="76" height="17" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="in" />
        <text x="-1" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[DZload858]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1114751796" x="72" y="216" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1999844223" x="108" y="216" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="72" y="216" w="44" h="8" orient="0" id="225401677">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="180" w="188" h="8" orient="0" id="1269939960">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="216" w="188" h="8" orient="0" id="129037356">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="252" w="188" h="8" orient="0" id="321093230">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="180" w="8" h="170" orient="0" id="346838978">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="216" w="8" h="98" orient="0" id="1976404152">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="252" w="8" h="44" orient="0" id="1528609204">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="288" w="8" h="62" orient="0" id="170457764">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="342" w="44" h="8" orient="0" id="1362778217">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="342" w="44" h="8" orient="0" id="2062536903">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="270" w="26" h="8" orient="0" id="2101397522">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="270" w="26" h="8" orient="0" id="1186436282">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="306" w="26" h="8" orient="0" id="2137857333">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="306" w="26" h="8" orient="0" id="776927018">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="270" w="26" h="8" orient="0" id="1872263976">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="270" w="26" h="8" orient="0" id="1272133">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="306" w="26" h="8" orient="0" id="1072029971">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="306" w="26" h="8" orient="0" id="1324354277">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="342" w="8" h="44" orient="0" id="897290945">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="342" w="26" h="8" orient="0" id="588768065">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="342" w="26" h="8" orient="0" id="1139581772">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="378" w="26" h="8" orient="0" id="775663179">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="378" w="26" h="8" orient="0" id="612707243">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="342" w="8" h="44" orient="0" id="1105908753">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="474549323" x="180" y="270" w="78" h="29" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="265718 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="56358175" x="180" y="306" w="64" h="24" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="1644.59 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="966411419" x="252" y="270" w="78" h="29" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="930015 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="730317137" x="252" y="306" w="64" h="24" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="4933.77 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1122512475" x="216" y="342" w="78" h="29" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="310005 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="778214508" x="216" y="378" w="64" h="24" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="1644.59 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="676719301" x="234" y="270" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="DZload832" group="" url="" version="" build="" crc="5228378" instances="1" key="" view="false" date="1615841399">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-54" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-39" y="-7" width="76" height="17" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="in" />
        <text x="-1" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[DZload832]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1715861066" x="108" y="252" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="62271116" x="144" y="252" w="38" h="75" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="216" w="188" h="8" orient="0" id="57557365">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="252" w="188" h="8" orient="0" id="127873878">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="288" w="188" h="8" orient="0" id="199813332">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="216" w="8" h="170" orient="0" id="1215999139">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="252" w="8" h="98" orient="0" id="975188907">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="288" w="8" h="44" orient="0" id="200595832">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="324" w="8" h="62" orient="0" id="1556079865">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="378" w="44" h="8" orient="0" id="1133084181">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="378" w="44" h="8" orient="0" id="1935340393">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="108" y="252" w="44" h="8" orient="0" id="601863157">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="306" w="26" h="8" orient="0" id="1660086557">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="306" w="26" h="8" orient="0" id="1529760160">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="342" w="26" h="8" orient="0" id="1162175797">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="342" w="26" h="8" orient="0" id="1722135336">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="306" w="26" h="8" orient="0" id="1718415653">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="306" w="26" h="8" orient="0" id="1668871322">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="342" w="26" h="8" orient="0" id="391402305">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="342" w="26" h="8" orient="0" id="1093608040">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="378" w="8" h="44" orient="0" id="579202831">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="378" w="26" h="8" orient="0" id="1951315715">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="378" w="26" h="8" orient="0" id="458055802">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="414" w="26" h="8" orient="0" id="224751576">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="414" w="26" h="8" orient="0" id="1135295926">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="378" w="8" h="44" orient="0" id="1758717721">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1420100975" x="216" y="306" w="78" h="29" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="132859 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="149233922" x="216" y="342" w="58" h="24" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="822.29 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1220806617" x="288" y="306" w="78" h="29" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="465007 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="135979797" x="288" y="342" w="64" h="24" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="2466.88 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" defn="master:resistor" id="1371963748" x="252" y="378" w="78" h="29" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="R" value="155002 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="2022989869" x="252" y="414" w="58" h="24" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="L" value="822.29 [H]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="422842989" x="270" y="306" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="337143668" x="270" y="342" w="8" h="8" z="0" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="loadBC824" group="" url="" version="" build="" crc="118881784" instances="1" key="" view="false" date="1615841395">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="B" x="-36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="C" x="36" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <rect x="-30" y="-7" width="58" height="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="0" x2="-30" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <line x1="35" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <text x="-2" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zbc824]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="609953088" x="216" y="288" w="16" h="30" z="1" orient="2" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="522" w="8" h="80" orient="0" id="510406145">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1559734754" x="180" y="144" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbc824" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1234038448" x="270" y="396" w="49" h="44" z="200" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rbc824" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" defn="master:varrlc" id="1016942809" x="180" y="396" w="49" h="43" z="210" orient="3" link="-1">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="R" />
            <param name="L" value="Lbc824" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="I" value="" />
            <param name="dLdC" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="144" w="8" h="152" orient="0" id="1246690954">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1852243104" x="540" y="144" w="74" h="55" z="190" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1251067092" x="648" y="180" w="68" h="32" z="30" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="P in MW" />
            <param name="Value" value="0.0016667" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1317839999" x="540" y="288" w="74" h="55" z="170" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="1914532707" x="774" y="324" w="68" h="17" z="60" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1854597706" x="702" y="324" w="74" h="51" z="150" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1570041402" x="738" y="360" w="68" h="32" z="80" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="frequency" />
            <param name="Value" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1181473768" x="648" y="360" w="68" h="32" z="70" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Q in MVAR" />
            <param name="Value" value="0.0006667" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1237833035" x="576" y="144" w="44" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Rbc824" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1796703769" x="648" y="288" w="42" h="20" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Lbc824" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="360" w="98" h="8" orient="0" id="1816428288">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="180" y="450" w="98" h="8" orient="0" id="398090004">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="360" w="8" h="80" orient="0" id="1479974263">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1348195631" x="216" y="522" w="16" h="30" z="1" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="335571337" x="324" y="288" w="42" h="38" z="50" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Vbc824" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="288" w="134" h="8" orient="0" id="1820893755">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="522" w="134" h="8" orient="0" id="1852246382">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="324" w="8" h="206" orient="0" id="1934013171">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="396" w="8" h="62" orient="0" id="1414239592">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:div" defn="master:div" id="35946281" x="576" y="180" w="74" h="55" z="140" orient="4" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="79478702" x="612" y="216" w="68" h="32" z="40" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="24146536" x="576" y="360" w="74" h="55" z="160" orient="4" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="104991434" x="612" y="396" w="68" h="32" z="90" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="962823698" x="612" y="288" w="74" h="55" z="180" orient="0" link="-1">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="324" w="8" h="44" orient="0" id="475126143">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="324" w="62" h="8" orient="0" id="132963578">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="180" y="450" w="8" h="62" orient="0" id="1108366123">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="1701580687" x="288" y="144" w="74" h="56" z="110" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1016102021" x="432" y="144" w="74" h="51" z="130" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="210762175" x="468" y="180" w="68" h="32" z="20" orient="4" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="V in kV" />
            <param name="Value" value="24.9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="866420007" x="324" y="180" w="67" h="17" z="10" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.000001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1464159011" x="360" y="144" w="74" h="59" z="120" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="144" w="44" h="8" orient="0" id="680706649">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="1154772431" x="216" y="144" w="74" h="28" z="100" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="24.9" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
